{
  "candidate_ids": [
    "B-AK-F-044"
  ],
  "decision": "confirmed_two_heater_thermostat_identifier_conflicts",
  "output_section": "Технические замечания",
  "review_date": "2026-11-09",
  "project": "Лётная, 13АВ-РД-АК2-ПА, П4.1.1/Пм4.1, ШАУВ-4-К4ПЧ",
  "source_md": {
    "path": "/home/coder/auditmanager/corpus-audits/20261106_classic_investigation/sources/AK/document.md",
    "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92"
  },
  "evidence": [
    {
      "block_id": "blk_e8bf19ac20234427aa1d48bfcac87193",
      "start": 109231,
      "end": 110347,
      "authoritative_TEXT": "### BLOCK #59 [TEXT]: blk_e8bf19ac20234427aa1d48bfcac87193\n\n> **Created:** 2026-09-28 07:28:51 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/TDLYOVHSMTcQlc_LfpbQ)\n> **Stamp:** Code: 13АВ-РД-АК2-ПА | Stage: Р | Sheet: 16 | Наименование проекта: Многоквартирные жилые дома со встроенными нежилыми помещениями подземной автостоянкой, Блоки 13А и 13В. Адрес объекта: Москва, вн.тер.г. муниципальный округ Покровское-Стрешнево, ул. Лётная | Наименование листа: Приточная система Пл3.1, вытяжные системы Вк3.1, Всу3.1. Функциональная схема автоматизации | Organization: ОЛИМПРОЕКТ | Revisions: Не указано\n\n| Поз. обозн. | Наименование | Кол-во | Примечание |\n|---|---|---|---|\n| ТЕ1 | Датчик температуры канальный Pt1000 (длина зонда 260мм) ДТ-К2/Pt | 1 |  |\n| ТС1 | Термостат | 1 | (комплектно с электронагревателем) |\n| PDS1-PDS3 | Датчик давления дифференциальный 20-200 Па | 3 |  |\n| Y1-Y3 | Электропривод воздушной заслонки | 3 | Учтено в разделе 13АВ-РД-ОВ2.2-ПА |\n| M1-M3 | Электродвигатель вентилятора | 3 | Учтено в разделе 13АВ-РД-ОВ2.2-ПА |\n| SC UZ1- SC UZ3 | Регулятор скорости, СИ-РСY10 | 3 |  |\n\n"
    },
    {
      "block_id": "blk_1bbcbe84761b4011af6e39b8fbbc3f3f",
      "start": 114382,
      "end": 115619,
      "authoritative_TEXT": "### BLOCK #63 [TEXT]: blk_1bbcbe84761b4011af6e39b8fbbc3f3f\n\n> **Created:** 2026-09-28 07:28:52 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/AHBrQJB4uDV5Ga-lKIlI)\n> **Stamp:** Code: 13АВ-РД-АК2-ПА | Stage: Р | Sheet: 17 | Наименование проекта: Многоквартирные жилые дома со встроенными нежилыми помещениями подземной автостоянкой, Блоки 13А и 13В. Адрес объекта: Москва, вн.тер.г. муниципальный округ Покровское-Стрешнево, ул. Лётная | Наименование листа: Приточная система По5.1, вытяжные системы Во5.1, Вос5.1. Функциональная схема автоматизации | Organization: ОЛИМПРОЕКТ | Revisions: Не указано\n\n| Поз. обозн. | Наименование | Кол-во | Примечание |\n|---|---|---|---|\n| ТЕ1 | Датчик температуры наружного воздуха | 1 |  |\n| ТЕ2 | Датчик температуры канальный Pt1000 (длина зонда 260мм) ДТ-К2/Pt | 1 |  |\n| ТС1 | Термостат | 1 | (комплектно с электронагревателем) |\n| PDS1, PDS2 | Датчик давления дифференциальный 50-500 Па | 2 |  |\n| PDS3-PDS5 | Датчик давления дифференциальный 20-200 Па | 3 |  |\n| Y1-Y3 | Электропривод воздушной заслонки | 3 | Учтено в разделе 1ЗАВ-РД-ОВ2.2-ПА |\n| M1-M3 | Электродвигатель вентилятора | 3 | Учтено в разделе 1ЗАВ-РД-ОВ2.2-ПА |\n| SC UZ1- SC UZ3 | Регулятор скорости, СИ-PCY10 | 3 |  |\n\n"
    },
    {
      "block_id": "blk_5d9307558672478196f75e1763b09764",
      "start": 391439,
      "end": 393919,
      "authoritative_TEXT": "### BLOCK #225 [TEXT]: blk_5d9307558672478196f75e1763b09764\n\n> **Created:** 2026-09-28 07:29:44 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/yn01j-DY-loxxzIHcd4h)\n> **Stamp:** Code: 13АВ-РД-АК2-ПА.КЖ | Stage: Не указано | Sheet: 18 | Наименование проекта: Не указано | Наименование листа: Не указано | Organization: ОЛИМПРОЕКТ | Revisions: Не указано\n\n| Маркировка кабеля | Трасса |  | Кабель |  |  |  |  |  | Примечание |\n|---|---|---|---|---|---|---|---|---|---|\n|  |  |  | по проекту |  |  | проложен |  |  |  |\n|  | Начало | Конец | Марка | Количество кабелей и сечение жил | Длина, м | Марка | Количество кабелей и сечение жил | Длина, м |  |\n| 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 |\n| Системы Пу5.1, Ву5.1 и Всу5.1 |  |  |  |  |  |  |  |  |  |\n| Пу5.1-1 | ШАУВ-5-К5ПЧ | ТЕ1 | КСПЭВПГнг(А)-HF | 1х2х0,75 | 15 | труба гофр. | КСПЭВПГнг(А)-HF 1х2х0,75 | 15 |  |\n| Пу5.1-2 | ШАУВ-5-К5ПЧ | ТС1 | КСПВПГнг(А)-HF | 1х2х0,75 | 15 | труба гофр. | КСПВПГнг(А)-HF 1х2х0,75 | 15 |  |\n| Пу5.1-3 | ШАУВ-5-К5ПЧ | PDS1 | КСПВПГнг(А)-HF | 1х2х0,75 | 15 | труба гофр. | КСПВПГнг(А)-HF 1х2х0,75 | 15 |  |\n| Пу5.1-4 | ШАУВ-5-К5ПЧ | M1 | ППГнг(А)-HF | 4х2,5 | 15 | труба гофр. | ППГнг(А)-HF 4х2,5 | 15 |  |\n| Пу5.1-5 | ШАУВ-5-К5ПЧ | XТ1 | ППГнг(А)-HF | 3х1,5 | 15 | труба гофр. | ППГнг(А)-HF 3х1,5 | 15 |  |\n| Пу5.1-6 | ШАУВ-5-К5ПЧ | XТ1 | КСПВПГнг(А)-HF | 1х2х0,75 | 15 | труба гофр. | КСПВПГнг(А)-HF 1х2х0,75 | 15 |  |\n| Пу5.1-7 | ШАУВ-5-К5ПЧ | Электронагреватель системы Пу5.1 | ППГнг(А)-HF | 4х4,0 | 15 | труба гофр. | ППГнг(А)-HF 4х4,0 | 15 |  |\n| Ву5.1-1 | ШАУВ-5-К5ПЧ | PDS2 | КСПВПГнг(А)-HF | 1х2х0,75 | 15 | труба гофр. | КСПВПГнг(А)-HF 1х2х0,75 | 15 |  |\n| Ву5.1-2 | ШАУВ-5-К5ПЧ | M2 | ППГнг(А)-HF | 4х2,5 | 15 | труба гофр. | ППГнг(А)-HF 4х2,5 | 15 |  |\n| Ву5.1-3 | ШАУВ-5-К5ПЧ | XТ2 | ППГнг(А)-HF | 3х1,5 | 15 | труба гофр. | ППГнг(А)-HF 3х1,5 | 15 |  |\n| Ву5.1-4 | ШАУВ-5-К5ПЧ | XТ2 | КСПВПГнг(А)-HF | 1х2х0,75 | 15 | труба гофр. | КСПВПГнг(А)-HF 1х2х0,75 | 15 |  |\n| Всу5.1-1 | ШАУВ-5-К5ПЧ | PDS3 | КСПВПГнг(А)-HF | 1х2х0,75 | 25 | лоток 400x100, труба гофр. | КСПВПГнг(А)-HF 1х2х0,75 | 20/5 |  |\n| Всу5.1-2 | ШАУВ-5-К5ПЧ | M3 | ППГнг(А)-HF | 4х2,5 | 25 | лоток 400x100, труба гофр. | ППГнг(А)-HF 4х2,5 | 20/5 |  |\n| Всу5.1-3 | ШАУВ-5-К5ПЧ | XТ3 | ППГнг(А)-HF | 3х1,5 | 25 | лоток 400x100, труба гофр. | ППГнг(А)-HF 3х1,5 | 20/5 |  |\n| Всу5.1-4 | ШАУВ-5-К5ПЧ | XТ3 | КСПВПГнг(А)-HF | 1х2х0,75 | 25 | лоток 400x100, труба гофр. | КСПВПГнг(А)-HF 1х2х0,75 | 20/5 |  |\n\n"
    },
    {
      "block_id": "blk_c63456cda51644db9470fb57f29b27de",
      "start": 393942,
      "end": 396401,
      "authoritative_TEXT": "### BLOCK #226 [TEXT]: blk_c63456cda51644db9470fb57f29b27de\n\n> **Created:** 2026-09-28 07:29:44 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/FwmYFO-VxWPrK7fCBQHU)\n> **Stamp:** Code: 13АВ-РД-АК2-ПА.КЖ | Stage: Не указано | Sheet: 19 | Наименование проекта: Не указано | Наименование листа: Не указано | Organization: ОЛИМПРОЕКТ | Revisions: Не указано\n\n| Маркировка кабеля | Трасса |  | Кабель |  |  |  |  |  | Примечание |\n|---|---|---|---|---|---|---|---|---|---|\n|  |  |  | по проекту |  |  | проложен |  |  |  |\n|  | Начало | Конец | Марка | Количество кабелей и сечение жил | Длина, м | Марка | Количество кабелей и сечение жил | Длина, м |  |\n| 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 |\n| Системы По5.1, Во5.1 и Вос5.1 |  |  |  |  |  |  |  |  |  |\n| По5.1-1 | ШАУВ-6-К5ПЧ | ТЕ1 | КСПЭВПГнг(A)-HF | 1x2x0,75 | 10 | труба гофр. | КСПЭВПГнг(A)-HF 1x2x0,75 | 10 |  |\n| По5.1-2 | ШАУВ-6-К5ПЧ | ТС1 | КСПВПГнг(A)-HF | 1x2x0,75 | 10 | труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10 |  |\n| По5.1-3 | ШАУВ-6-К5ПЧ | PDS1 | КСПВПГнг(A)-HF | 1x2x0,75 | 10 | труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10 |  |\n| По5.1-4 | ШАУВ-6-К5ПЧ | PDS2 | КСПВПГнг(A)-HF | 1x2x0,75 | 10 | труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10 |  |\n| По5.1-5 | ШАУВ-6-К5ПЧ | PDS3 | КСПВПГнг(A)-HF | 1x2x0,75 | 10 | труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10 |  |\n| По5.1-6 | ШАУВ-6-К5ПЧ | M1 | ППГнг(A)-HF | 4x2,5 | 10 | труба гофр. | ППГнг(A)-HF 4x2,5 | 10 |  |\n| По5.1-7 | ШАУВ-6-К5ПЧ | XТ1 | ППГнг(A)-HF | 3x1,5 | 10 | труба гофр. | ППГнг(A)-HF 3x1,5 | 10 |  |\n| По5.1-8 | ШАУВ-6-К5ПЧ | XТ1 | КСПВПГнг(A)-HF | 1x2x0,75 | 10 | труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10 |  |\n| По5.1-9 | ШАУВ-6-К5ПЧ | Электронагреватель системы По5.1 | ППГнг(A)-HF | 4x4,0 | 10 | труба гофр. | ППГнг(A)-HF 4x4,0 | 10 |  |\n| Во5.1-1 | ШАУВ-6-К5ПЧ | PDS4 | КСПВПГнг(A)-HF | 1x2x0,75 | 15 | труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 15 |  |\n| Во5.1-2 | ШАУВ-6-К5ПЧ | M2 | ППГнг(A)-HF | 4x2,5 | 15 | труба гофр. | ППГнг(A)-HF 4x2,5 | 15 |  |\n| Во5.1-3 | ШАУВ-6-К5ПЧ | XТ2 | ППГнг(A)-HF | 3x1,5 | 15 | труба гофр. | ППГнг(A)-HF 3x1,5 | 15 |  |\n| Во5.1-4 | ШАУВ-6-К5ПЧ | XТ2 | КСПВПГнг(A)-HF | 1x2x0,75 | 15 | труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 15 |  |\n| Вос5.1-1 | ШАУВ-6-К5ПЧ | PDS45 | КСПВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 400х100, труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n| Вос5.1-2 | ШАУВ-6-К5ПЧ | M3 | ППГнг(A)-HF | 4x2,5 | 15 | лоток 400х100, труба гофр. | ППГнг(A)-HF 4x2,5 | 10/5 |  |\n\n"
    }
  ],
  "graphic_evidence": [
    {
      "path": "/home/coder/auditmanager/corpus-audits/20261109_stage1_source_review/review/jobs/B-AK-008/images/blk_6995cff7e34a4a41b99ec565101c4e02_6471b342ae3c.png",
      "sha256": "ca3965531c49f19cd8aa33502576a5b350990130db554c12cd84a58c5ae59206",
      "block_id": "blk_6995cff7e34a4a41b99ec565101c4e02",
      "directly_viewed": true,
      "observation": "На ранее просмотренной функциональной схеме Пу5.1 над электрическим нагревателем показан TS2; сигнал3 — термостат защиты от перегрева T=40°C. TE1 после вентилятора соответствует канальному датчику из перечня и КЖ."
    },
    {
      "path": "/home/coder/auditmanager/corpus-audits/20261109_stage1_source_review/review/jobs/B-AK-011/images/blk_66980560083f4bb483d5ce1f9c8156e2_6471b342ae3c.png",
      "sha256": "5a8aadf7421dbb750ebd68088957151994659844140870ec4573d7045f2c5898",
      "block_id": "blk_66980560083f4bb483d5ce1f9c8156e2",
      "directly_viewed": true,
      "observation": "На ранее просмотренной функциональной схеме По5.1 термостат у электронагревателя обозначенTS2; сигнал6 — защита от перегрева T=40°C. Это не значение универсальной уставки для других проектов."
    },
    {
      "path": "/home/coder/auditmanager/corpus-audits/20261109_stage1_source_review/review/jobs/B-AK-014/images/blk_065a335469904b2db1640b480b321503_6471b342ae3c.png",
      "sha256": "9de311b87395d954555fab773f35ab5169df336da92b035ae3fad6d372cdc4f0",
      "block_id": "blk_065a335469904b2db1640b480b321503",
      "directly_viewed": true,
      "observation": "На ранее просмотренной внешней схеме ШАУВ-6-К5ПЧ термостат По5.1 обозначенTS1, линияПо5.1-2 приходит на клеммы4/5. Таким образом внешняя схема согласуется по номеру с перечнем и КЖ, а функциональная схема используетTS2."
    }
  ],
  "engineer_decision": null,
  "wording": "Согласовать позиционные обозначения термостатов защиты от перегрева Пу5.1 и По5.1: функциональные схемы показываютTS2, перечни и строкиКЖ Пу5.1-2/По5.1-2 —ТС1. Для По5.1 внешняя схема также показываетTS1. Установить единое обозначение в связанных документах.",
  "limits": [
    "Подтверждены два документальных расхождения, а не два отсутствующих термостата. Каждый перечень предусматривает один термостат комплектно с электронагревателем.",
    "Разница номера1/2 не сводится к кириллице/латинице, но одинаковая функция позволяет предполагать разные обозначения одного прибора; наличие второго физического прибора не доказано.",
    "Фактическое неправильное подключение или отказ защиты не установлены. Не требовать добавления термостата или перекоммутации только по подписи.",
    "Внешняя схема Пу5.1 здесь не проверена. Название листа16 в метаданных расходится с графикой; этот самостоятельный вопрос сохранён вF034. Систему определяли по обозначениям графики и заголовкуКЖ.",
    "Решение инженера и конкретное нормативное нарушение не установлены."
  ],
  "atomic_dispositions": [
    {
      "claim": "Пу5.1:TS2 функционально,ТС1 перечень иКЖ",
      "verdict": "confirmed"
    },
    {
      "claim": "По5.1:TS2 функционально,ТС1 перечень иКЖ,TS1 внешняя схема",
      "verdict": "confirmed"
    },
    {
      "claim": "Цепь защиты подключена неправильно",
      "verdict": "not_established"
    },
    {
      "claim": "Не хватает второго термостата",
      "verdict": "not_established"
    }
  ],
  "control_pair": {
    "positive": "Сохранить несовпадение номеров термостата между документами для каждой системы.",
    "negative": "Не выдавать аналогичное расхождение для канальногоTE1 Пу5.1: функциональная схема, перечень иКЖ Пу5.1-1 согласованы. Не превращатьTS2/ТС1 в два обязательных прибора.",
    "evidence_limit": "Пара подтверждена локальными документами; фактический монтаж и историческая инженерная оценка отсутствуют."
  },
  "proposed_behavior": "Сопоставлять прибор по функции,системе и линии, затем проверять позиционное обозначение во всех документах. Расхождение номера выдавать для согласования без вывода о недопоставке или неизбежном отказе защиты.",
  "followup_requirements": [
    "Согласовать окончательные номера с заводскими схемами. До проверки фактической цепи отказ и неправильное подключение исключены из положительных метрик."
  ],
  "production_changed": false
}
