{
  "candidate_ids": [
    "B-AK-F-059"
  ],
  "decision": "reject_same_item_count_for_distinct_thermostat_supply_routes",
  "output_section": null,
  "review_date": "2026-11-09",
  "project": "Лётная, 13АВ-РД-АК2-ПА, П4.1.1/Пм4.1, ШАУВ-4-К4ПЧ",
  "source_md": {
    "path": "/home/coder/auditmanager/corpus-audits/20261106_classic_investigation/sources/AK/document.md",
    "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92"
  },
  "evidence": [
    {
      "block_id": "blk_917406a6b2804ee2abedff901eb85582",
      "start": 130512,
      "end": 132110,
      "authoritative_TEXT": "### BLOCK #74 [TEXT]: blk_917406a6b2804ee2abedff901eb85582\n\n> **Created:** 2026-09-28 07:28:56 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/s258V2OxTtRaakC5NXxx)\n> **Stamp:** Code: 13АВ-РД-АК2-ПА | Stage: Р | Sheet: 20 | Наименование проекта: Многоквартирные жилые дома со встроенными нежилыми помещениями подземной автостоянкой, Блоки 13А и 13В. Адрес объекта: Москва, вн.тер.г. муниципальный округ Покровское-Стрешнево, ул. Лётная | Наименование листа: Приточные системы П6.1.1, П6.1.4 Функциональная схема автоматизации | Organization: ОЛИМПРОЕКТ | Revisions: Не указано\n\nПеречень элементов\n\n| Поз. обоззн. | Наименование | Кол-во | Примечание |\n|---|---|---|---|\n| ТЕ1 | Датчик температуры наружного воздуха | 1 |  |\n| ТЕ2 | Датчик температуры накладной термо- и влагостойкий Pt1000 ДТ-Н2/Pt | 1 |  |\n| ТЕ3,ТЕ4 | Датчик температуры канальный Pt1000 (длина зонда 260мм) ДТ-К2/Pt | 1 |  |\n| ТС1 | Реле температуры (капиллярный термостат) | 1 |  |\n| ТС2 | Термостат |  | (комплектно с электронагревателем) |\n| PDS1, PDS3, PDS5 | Датчик давления дифференциальный 50-500 Па | 3 |  |\n| PDS2,PDS4 | Датчик давления дифференциальный 20-200 Па | 2 |  |\n| У1-У2 | Электропривод воздушной заслонки | 2 | Учтено в разделе 13АВ-РД-ОВ2.2-ПА |\n| УЗ | Регулирующий клапан с электроприводом в комплекте смесительного узла | 1 | Учтено в разделе 13АВ-РД-ОВ1.2-ПА |\n| M1-M2 | Электродвигатель вентилятора | 2 | Учтено в разделе 13АВ-РД-ОВ2.2-ПА |\n| MЗ | Электродвигатель насоса | 1 | Учтено в разделе 13АВ-РД-ОВ1.2-ПА |\n| SC UZ1, SC UZ2 | Преобразователь частоты 0,75кВт 380В, E5-MINI-001H | 2 |  |\n\n"
    },
    {
      "block_id": "blk_5b5187b5afb740efb6423fa40c399349",
      "start": 447851,
      "end": 450473,
      "authoritative_TEXT": "### BLOCK #249 [TEXT]: blk_5b5187b5afb740efb6423fa40c399349\n\n> **Created:** 2026-09-28 07:29:56 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/Ai4m95GeXlUED68CKooh)\n> **Stamp:** Code: 13AB-РД-АК2-ПА.СО | Stage: Не указано | Sheet: 7 | Наименование проекта: Не указано | Наименование листа: Не указано | Organization: ОЛИМПРОЕКТ | Revisions: Не указано\n\n| Позиция | Наименование и техническая характеристика | Тип, марка, обозначение документа, опросного листа | Код оборудования, изделия, материала | Завод-изготовитель | Единица измерения | Количество | Масса единицы, кг | Примечание |\n|---|---|---|---|---|---|---|---|---|\n| 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 |\n| 13 | Шкаф ШАУВ-1-К6ПЧ |  |  |  |  |  |  |  |\n| 13.1 | Шкаф управления с контроллером Феникс с протоколом CAN / RS485, шлюз ШС-Квантум |  |  | Савэл-Инжиниринг | шт. | 1 |  |  |\n| 13.2 | Преобразователь частоты 0,75кВт 380В | Веспер | E5-MINI-001H | Савэл-Инжиниринг | шт. | 3 |  | Установлен внутри щита (для В6.1.1,В6.1.2,В6.1.4) |\n| 13.3 | Датчик давления дифференциальный 20-200 Па | 20-200 Па |  | Савэл-Инжиниринг | шт. | 3 |  |  |\n| 13.4 | Электропривод воздушной заслонки с встроенной возвратной пружиной 220 В |  | DA5FU230-DS | Ноосоп | шт. | 3 |  |  |\n| 14 | Шкаф ШАУВ-2-К6ПЧ |  |  |  |  |  |  |  |\n| 14.1 | Шкаф управления с контроллером Феникс с протоколом CAN / RS485, шлюз ШС-Квантум |  |  | Савэл-Инжиниринг | шт. | 1 |  |  |\n| 14.2 | Преобразователь частоты 0,75кВт 380В | Веспер | E5-MINI-001H | Савэл-Инжиниринг | шт. | 2 |  | Установлен внутри щита (для Пб.1.1, Пб.1.4) |\n| 14.3 | Датчик давления дифференциальный 20-200 Па | 20-200 Па |  | Савэл-Инжиниринг | шт. | 2 |  |  |\n| 14.4 | Датчик давления дифференциальный 50-500 Па | 50-500 Па |  | Савэл-Инжиниринг | шт. | 3 |  |  |\n| 14.5 | Датчик температуры наружного воздуха |  |  | Савэл-Инжиниринг | шт. | 1 |  |  |\n| 14.6 | Датчик температуры канальный Pt1000 (длина зонда 260мм) |  | DT-K2/Pt | Савэл-Инжиниринг | шт. | 2 |  |  |\n| 14.7 | Датчик температуры накладной термо- и влагостойкий |  | DT-H2/Pt | Савэл-Инжиниринг | шт. | 1 |  |  |\n| 14.8 | Реле температуры (капиллярный термостат) |  |  | Савэл-Инжиниринг | шт. | 1 |  |  |\n| 15 | Шкаф ШАУВ-3-К6ПЧ |  |  |  |  |  |  |  |\n| 15.1 | Шкаф управления с контроллером Феникс шлюз ШС-Квантум |  |  | Савэл-Инжиниринг | шт. | 1 |  |  |\n| 15.2 | Преобразователь частоты 0,75кВт 380В | Веспер | E5-MINI-001H | Савэл-Инжиниринг | шт. | 1 |  | Установлен внутри щита (для Вм6.1) |\n| 15.3 | Преобразователь частоты 5,5 кВт 380В | Веспер | E5-MINI-007H | Савэл-Инжиниринг | шт. | 2 |  | Установлен внутри щита (для Пкрб.1) |\n\n"
    }
  ],
  "graphic_evidence": [
    {
      "path": "/home/coder/auditmanager/corpus-audits/20261109_stage1_source_review/review/jobs/B-AK-001/images/blk_54608a880c2545aa926c442d213988c3_6471b342ae3c.png",
      "sha256": "c1c24ed843c7a79eb6ae6ef79b86fd4610e177c96abcd272a08adc6a475cd4ae",
      "block_id": "blk_54608a880c2545aa926c442d213988c3",
      "directly_viewed": true,
      "observation": "Лист20 по метаданным источника: два разных канальных датчика TE3/TE4 в выходных воздуховодах П6.1.1/П6.1.4, сигналы11/20 с отдельными AI. Шкаф ШАУВ-2-К6ПЧ. TE1 наружный, TE2 на обратном теплоносителе. TS1 у водяного нагревателя, TS2 у электрического; легенда различает защиту от замораживания и перегрева."
    },
    {
      "path": "/home/coder/auditmanager/corpus-audits/20261109_stage1_source_review/review/jobs/B-AK-014/images/blk_40bad73db9d44699955a7a4682f309a8_6471b342ae3c.png",
      "sha256": "d122ea694561ef79f25eb3c2f9eeee116086629e1552a1b8018d57c88fe61a13",
      "block_id": "blk_40bad73db9d44699955a7a4682f309a8",
      "directly_viewed": true,
      "observation": "Внешняя схема шкафа ШАУВ-2-К6ПЧ: TS1 относится к П6.1.1, подключён к клеммам13/14; TS2 относится к П6.1.4, подключён к15/16. Это два устройства, но общие контактные символы не устанавливают одинаковый тип или общую позицию закупки."
    }
  ],
  "engineer_decision": null,
  "wording": "Не выпускать замечание о недостатке одного реле по поз.14.8 только на основании двух обозначений TS1/TS2. Перечень разделяет капиллярное реле ТС1 количеством1 и ТС2, комплектный с электронагревателем; функциональная схема различает защиту от замораживания и перегрева.",
  "limits": [
    "Факты два термостата на схеме и одно капиллярное реле в СО14.8 подтверждены. Ошибочен переход от этих фактов к единому требуемому количеству2 по одной позиции СО.",
    "Заводская комплектность электронагревателя и фактическая поставка не проверены; отсутствие дефекта комплектации в целом не доказано.",
    "Пустое количество ТС2 в перечне листа20 сохранено отдельным вопросом внутри F007; снятие количественной претензии F059 не устраняет этот вопрос.",
    "ТС/TS сохранены как исходные обозначения в TEXT и графике. Связь определяется системой, функцией и расположением, а не простой заменой букв.",
    "Решение инженера по этому кандидату не установлено; причина снятия — проверка источников, а не инженерное отклонение."
  ],
  "atomic_dispositions": [
    {
      "claim": "Внешняя схема содержит TS1 и TS2",
      "verdict": "confirmed"
    },
    {
      "claim": "СО14.8 содержит одно капиллярное реле температуры",
      "verdict": "confirmed_TEXT"
    },
    {
      "claim": "По СО14.8 должны закупаться оба термостата, поэтому одного не хватает",
      "verdict": "unsupported_same_type_and_supply_assumption"
    },
    {
      "claim": "ТС2 отнесён к комплекту электронагревателя",
      "verdict": "confirmed_TEXT"
    },
    {
      "claim": "Фактическая комплектность и работоспособность защиты достаточны",
      "verdict": "not_established"
    }
  ],
  "control_pair": {
    "negative": "F059: не суммировать TS1 и комплектный TS2 как два одинаковых покупных капиллярных реле.",
    "positive": "F007: сохранить расхождение1/2 для канальных TE3/TE4 того же шкафа: два прибора одного типа в разных воздуховодах, СО14.6 содержит2.",
    "evidence_limit": "Пара подтверждена перечнем, СО и непосредственно просмотренными схемами одного шкафа. Исторической инженерной оценки F059 нет; заводская поставка не проверена."
  },
  "proposed_behavior": "Перед сравнением количества объединять только устройства с подтверждённым одинаковым назначением, типом и маршрутом поставки. Комплектное изделие не требовать повторно отдельной позицией СО. При этом сохранять конфликты количества действительно одинаковых приборов.",
  "followup_requirements": [
    "Фактическую комплектность ТС2 считать непроверенной. Уточнение его количества уже сохранено в F007; не создавать дублирующий вопрос или утверждение о недопоставке."
  ],
  "production_changed": false
}
