{
  "candidate_ids": [
    "B-AK-F-060"
  ],
  "decision": "confirmed_second_thermostat_endpoint_identity_conflict",
  "output_section": "Технические замечания",
  "review_date": "2026-11-09",
  "project": "Лётная, 13АВ-РД-АК2-ПА, П4.1.1/Пм4.1, ШАУВ-4-К4ПЧ",
  "source_md": {
    "path": "/home/coder/auditmanager/corpus-audits/20261106_classic_investigation/sources/AK/document.md",
    "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92"
  },
  "evidence": [
    {
      "block_id": "blk_917406a6b2804ee2abedff901eb85582",
      "start": 130512,
      "end": 132110,
      "authoritative_TEXT": "### BLOCK #74 [TEXT]: blk_917406a6b2804ee2abedff901eb85582\n\n> **Created:** 2026-09-28 07:28:56 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/s258V2OxTtRaakC5NXxx)\n> **Stamp:** Code: 13АВ-РД-АК2-ПА | Stage: Р | Sheet: 20 | Наименование проекта: Многоквартирные жилые дома со встроенными нежилыми помещениями подземной автостоянкой, Блоки 13А и 13В. Адрес объекта: Москва, вн.тер.г. муниципальный округ Покровское-Стрешнево, ул. Лётная | Наименование листа: Приточные системы П6.1.1, П6.1.4 Функциональная схема автоматизации | Organization: ОЛИМПРОЕКТ | Revisions: Не указано\n\nПеречень элементов\n\n| Поз. обоззн. | Наименование | Кол-во | Примечание |\n|---|---|---|---|\n| ТЕ1 | Датчик температуры наружного воздуха | 1 |  |\n| ТЕ2 | Датчик температуры накладной термо- и влагостойкий Pt1000 ДТ-Н2/Pt | 1 |  |\n| ТЕ3,ТЕ4 | Датчик температуры канальный Pt1000 (длина зонда 260мм) ДТ-К2/Pt | 1 |  |\n| ТС1 | Реле температуры (капиллярный термостат) | 1 |  |\n| ТС2 | Термостат |  | (комплектно с электронагревателем) |\n| PDS1, PDS3, PDS5 | Датчик давления дифференциальный 50-500 Па | 3 |  |\n| PDS2,PDS4 | Датчик давления дифференциальный 20-200 Па | 2 |  |\n| У1-У2 | Электропривод воздушной заслонки | 2 | Учтено в разделе 13АВ-РД-ОВ2.2-ПА |\n| УЗ | Регулирующий клапан с электроприводом в комплекте смесительного узла | 1 | Учтено в разделе 13АВ-РД-ОВ1.2-ПА |\n| M1-M2 | Электродвигатель вентилятора | 2 | Учтено в разделе 13АВ-РД-ОВ2.2-ПА |\n| MЗ | Электродвигатель насоса | 1 | Учтено в разделе 13АВ-РД-ОВ1.2-ПА |\n| SC UZ1, SC UZ2 | Преобразователь частоты 0,75кВт 380В, E5-MINI-001H | 2 |  |\n\n"
    },
    {
      "block_id": "blk_b30682ddac7544ab95a724bbed5f6e69",
      "start": 405279,
      "end": 407375,
      "authoritative_TEXT": "### BLOCK #231 [TEXT]: blk_b30682ddac7544ab95a724bbed5f6e69\n\n> **Created:** 2026-09-28 07:29:47 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/E9H5NfwLFqrbaoh3C_ar)\n> **Stamp:** Code: 13АВ-РД-АК2-ПА.КЖ | Stage: Не указано | Sheet: 24 | Наименование проекта: Не указано | Наименование листа: Не указано | Organization: ОЛИМПРОЕКТ | Revisions: Не указано\n\n| Маркировка кабеля | Трасса |  | Кабель |  |  |  |  |  | Примечание |\n|---|---|---|---|---|---|---|---|---|---|\n|  |  |  | по проекту |  |  | проложен |  |  |  |\n|  | Начало | Конец | Марка | Количество кабелей и сечение жил | Длина, м | Марка | Количество кабелей и сечение жил | Длина, м |  |\n| 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 |\n| B6.1.4-2 | ШАУВ-1-К6ПЧ | МЗ | ППГнг(A)-HF | 4x2,5 | 30 | лоток 100х100, труба гофр., труба водогазопроводная, в металлорукаве | ППГнг(A)-HF 4x2,5 | 20/2/3/ 5 |  |\n| B6.1.4-3 | ШАУВ-1-К6ПЧ | ХТЗ | ППГнг(A)-HF | 3x1,5 | 30 | лоток 100х100, труба гофр., труба водогазопроводная, в металлорукаве | ППГнг(A)-HF 3x1,5 | 20/2/3/ 5 |  |\n| B6.1.4-4 | ШАУВ-1-К6ПЧ | ХТЗ | КСПВПГнг(A)-HF | 1x2x0,75 | 30 | лоток 100х100, труба гофр., труба водогазопроводная, в металлорукаве | КСПВПГнг(A)-HF 1x2x0,75 | 20/2/3/ 5 |  |\n| Системы П6.1.1 и П6.1.4 |  |  |  |  |  |  |  |  |  |\n| П6.1.1-1 | ШАУВ-2-К6ПЧ | ТЕ1 | КСПЭВПГнг(A)-HF | 1x2x0,75 | 20 | лоток 100х100, труба гофр. | КСПЭВПГнг(A)-HF 1x2x0,75 | 10/10 |  |\n| П6.1.1-2 | ШАУВ-2-К6ПЧ | ТЕ2 | КСПЭВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПЭВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n| П6.1.1-3 | ШАУВ-2-К6ПЧ | ТЕ3 | КСПЭВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПЭВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n| П6.1.1-4 | ШАУВ-2-К6ПЧ | ТС1 | КСПВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n| П6.1.1-5 | ШАУВ-2-К6ПЧ | PDS1 | КСПВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n| П6.1.1-6 | ШАУВ-2-К6ПЧ | PDS2 | КСПВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n|  |  |  |  |  |  |  |  |  |  |\n\n"
    },
    {
      "block_id": "blk_07eb5e614f424f588877ee1d3d5ce41b",
      "start": 407398,
      "end": 409901,
      "authoritative_TEXT": "### BLOCK #232 [TEXT]: blk_07eb5e614f424f588877ee1d3d5ce41b\n\n> **Created:** 2026-09-28 07:29:48 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/7R6v-t0JVkmuwCzJRUkC)\n> **Stamp:** Code: 13АВ-РД-АК2-ПА.КЖ | Stage: Не указано | Sheet: 25 | Наименование проекта: Не указано | Наименование листа: Не указано | Organization: ОЛИМПРОЕКТ | Revisions: Не указано\n\n| Маркировка кабеля | Трасса |  | Кабель |  |  |  |  |  | Примечание |\n|---|---|---|---|---|---|---|---|---|---|\n|  |  |  | по проекту |  |  | проложен |  |  |  |\n|  | Начало | Конец | Марка | Количество кабелей и сечение жил | Длина, м | Марка | Количество кабелей и сечение жил | Длина, м |  |\n| 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 |\n| Пб.1.1-7 | ШАУВ-2-К6ПЧ | M1 | ППГнг(A)-HF | 4x2,5 | 15 | лоток 100х100, труба гофр. | ППГнг(A)-HF 4x2,5 | 10/5 |  |\n| Пб.1.1-8 | ШАУВ-2-К6ПЧ | XТ1 | КСПЭВПГнг(A)-HF | 2x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПЭВПГнг(A)-HF 2x2x0,75 | 10/5 |  |\n| Пб.1.1-9 | ШАУВ-2-К6ПЧ | XТ2 | ППГнг(A)-HF | 3x1,5 | 15 | лоток 100х100, труба гофр. | ППГнг(A)-HF 3x1,5 | 10/5 |  |\n| Пб.1.1-10 | ШАУВ-2-К6ПЧ | XТ2 | КСПВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.1-11 | ШАУВ-2-К6ПЧ | M3 | ППГнг(A)-HF | 3x1,5 | 15 | лоток 100х100, труба гофр. | ППГнг(A)-HF 3x1,5 | 10/5 |  |\n| Пб.1.4-1 | ШАУВ-2-К6ПЧ | ТЕ4 | КСПЭВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПЭВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.4-2 | ШАУВ-2-К6ПЧ | ТС1 | КСПВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.4-3 | ШАУВ-2-К6ПЧ | PDS3 | КСПВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.4-4 | ШАУВ-2-К6ПЧ | PDS4 | КСПВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.4-5 | ШАУВ-2-К6ПЧ | PDS5 | КСПВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.4-6 | ШАУВ-2-К6ПЧ | M2 | ППГнг(A)-HF | 4x2,5 | 15 | лоток 100х100, труба гофр. | ППГнг(A)-HF 4x2,5 | 10/5 |  |\n| Пб.1.4-7 | ШАУВ-2-К6ПЧ | XТ3 | ППГнг(A)-HF | 3x1,5 | 15 | лоток 100х100, труба гофр. | ППГнг(A)-HF 3x1,5 | 10/5 |  |\n| Пб.1.4-8 | ШАУВ-2-К6ПЧ | XТ3 | КСПВПГнг(A)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(A)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.4-9 | ШАУВ-2-К6ПЧ | Электронагреватель системы Пб.1.4 | ППГнг(A)-HF | 4x4,0 | 15 | лоток 100х100, труба гофр. | ППГнг(A)-HF 4x4,0 | 10/5 |  |\n\n"
    },
    {
      "block_id": "blk_8c1c32681acd42c79d8190b013bbbf0c",
      "start": 409924,
      "end": 412459,
      "authoritative_TEXT": "### BLOCK #233 [TEXT]: blk_8c1c32681acd42c79d8190b013bbbf0c\n\n> **Created:** 2026-09-28 07:29:48 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/SH1shEjTgn4jFOxAq_Lo)\n> **Stamp:** Code: 13АВ-РД-АК2-ПА.КЖ | Stage: Не указано | Sheet: 26 | Наименование проекта: Не указано | Наименование листа: Не указано | Organization: ОЛИМПРОЕКТ | Revisions: Не указано\n\n| Маркировка кабеля | Трасса |  | Кабель |  |  |  |  |  | Примечание |\n|---|---|---|---|---|---|---|---|---|---|\n|  |  |  | по проекту |  |  | проложен |  |  |  |\n|  | Начало | Конец | Марка | Количество кабелей и сечение жил | Длина, м | Марка | Количество кабелей и сечение жил | Длина, м |  |\n| 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 |\n| Пб.1.1-7 | ШАУВ-2-К6ПЧ | M1 | ППГнг(А)-HF | 4x2,5 | 15 | лоток 100х100, труба гофр. | ППГнг(А)-HF 4x2,5 | 10/5 |  |\n| Пб.1.1-8 | ШАУВ-2-К6ПЧ | XТ1 | КСПЭВПГнг(А)-HF | 2x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПЭВПГнг(А)-HF 2x2x0,75 | 10/5 |  |\n| Пб.1.1-9 | ШАУВ-2-К6ПЧ | XТ2 | ППГнг(А)-HF | 3x1,5 | 15 | лоток 100х100, труба гофр. | ППГнг(А)-HF 3x1,5 | 10/5 |  |\n| Пб.1.1-10 | ШАУВ-2-К6ПЧ | XТ2 | КСПВПГнг(А)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(А)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.1-11 | ШАУВ-2-К6ПЧ | M3 | ППГнг(А)-HF | 3x1,5 | 15 | лоток 100х100, труба гофр. | ППГнг(А)-HF 3x1,5 | 10/5 |  |\n| Пб.1.4-1 | ШАУВ-2-К6ПЧ | ТЕ4 | КСПЭВПГнг(А)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПЭВПГнг(А)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.4-2 | ШАУВ-2-К6ПЧ | ТС1 | КСПВПГнг(А)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(А)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.4-3 | ШАУВ-2-К6ПЧ | PDS3 | КСПВПГнг(А)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(А)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.4-4 | ШАУВ-2-К6ПЧ | PDS4 | КСПВПГнг(А)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(А)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.4-5 | ШАУВ-2-К6ПЧ | PDS5 | КСПВПГнг(А)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(А)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.4-6 | ШАУВ-2-К6ПЧ | M2 | ППГнг(А)-HF | 4x2,5 | 15 | лоток 100х100, труба гофр. | ППГнг(А)-HF 4x2,5 | 10/5 |  |\n| Пб.1.4-7 | ШАУВ-2-К6ПЧ | XТ3 | ППГнг(А)-HF | 3x1,5 | 15 | лоток 100х100, труба гофр. | ППГнг(А)-HF 3x1,5 | 10/5 |  |\n| Пб.1.4-8 | ШАУВ-2-К6ПЧ | XТ3 | КСПВПГнг(А)-HF | 1x2x0,75 | 15 | лоток 100х100, труба гофр. | КСПВПГнг(А)-HF 1x2x0,75 | 10/5 |  |\n| Пб.1.4-9 | ШАУВ-2-К6ПЧ | Электронагреватель системы Пб.1.4 | ППГнг(А)-HF | 4x4,0 | 15 | лоток 100х100, труба гофр. | ППГнг(А)-HF 4x4,0 | 10/5 |  |\n|  |  |  |  |  |  |  |  |  |  |\n\n"
    }
  ],
  "graphic_evidence": [
    {
      "path": "/home/coder/auditmanager/corpus-audits/20261109_stage1_source_review/review/jobs/B-AK-001/images/blk_54608a880c2545aa926c442d213988c3_6471b342ae3c.png",
      "sha256": "c1c24ed843c7a79eb6ae6ef79b86fd4610e177c96abcd272a08adc6a475cd4ae",
      "block_id": "blk_54608a880c2545aa926c442d213988c3",
      "directly_viewed": true,
      "observation": "Лист20 по метаданным источника: два разных канальных датчика TE3/TE4 в выходных воздуховодах П6.1.1/П6.1.4, сигналы11/20 с отдельными AI. Шкаф ШАУВ-2-К6ПЧ. TE1 наружный, TE2 на обратном теплоносителе. TS1 у водяного нагревателя, TS2 у электрического; легенда различает защиту от замораживания и перегрева."
    },
    {
      "path": "/home/coder/auditmanager/corpus-audits/20261109_stage1_source_review/review/jobs/B-AK-014/images/blk_40bad73db9d44699955a7a4682f309a8_6471b342ae3c.png",
      "sha256": "d122ea694561ef79f25eb3c2f9eeee116086629e1552a1b8018d57c88fe61a13",
      "block_id": "blk_40bad73db9d44699955a7a4682f309a8",
      "directly_viewed": true,
      "observation": "Внешняя схема шкафа ШАУВ-2-К6ПЧ: TS1 относится к П6.1.1, подключён к клеммам13/14; TS2 относится к П6.1.4, подключён к15/16. Это два устройства, но общие контактные символы не устанавливают одинаковый тип или общую позицию закупки."
    }
  ],
  "engineer_decision": null,
  "wording": "Согласовать обозначение конечного прибора второй системы шкафа ШАУВ-2-К6ПЧ: на схеме внешних подключений линия П6.1.4-2 идёт к TS2 на клеммы15/16, в КЖ листы25/26 строка Пб.1.4-2 указывает ТС1. Функциональная схема также показывает TS2 у электрического нагревателя; TS1 относится к первой системе.",
  "limits": [
    "TEXT Пб.1.4-2 сохранён буквально и не исправлен по растру. Сопоставление с П6.1.4-2 установлено по заголовку раздела КЖ лист24 «Системы П6.1.1 и П6.1.4», общему шкафу, последовательности линий и соседним приборам TE4,PDS3–PDS5,M2,XT3,электронагреватель.",
    "На КЖ лист24 для первой системы П6.1.1-4 указан ТС1, что согласуется с TS1 на внешней схеме. Расхождение касается номера второго прибора, а не только кириллицы/латиницы.",
    "Дублирование строки на листах25/26 не означает две физические неисправности. Случай фиксируется один раз.",
    "Фактическая ошибка монтажа, отказ защиты и необходимость замены прибора не доказаны. Окончательные исправления согласовать по заводской схеме и реестру позиций.",
    "Снятая количественная претензия F059 не является основанием снять этот конфликт идентификации. Решение инженера по F060 не установлено."
  ],
  "atomic_dispositions": [
    {
      "claim": "Внешняя схема второй системы показывает TS2 и отдельные клеммы15/16",
      "verdict": "confirmed_graphic"
    },
    {
      "claim": "КЖ листы25/26 указывают ТС1 для Пб.1.4-2 того же шкафа",
      "verdict": "confirmed_TEXT"
    },
    {
      "claim": "Связь Пб.1.4-2 и П6.1.4-2 установлена по контексту, не исправлением TEXT",
      "verdict": "confirmed_contextual_cross_document_mapping"
    },
    {
      "claim": "Документы требуют согласования номера конечного прибора",
      "verdict": "confirmed"
    },
    {
      "claim": "Прибор фактически подключён неправильно или защита не работает",
      "verdict": "not_established"
    }
  ],
  "control_pair": {
    "positive": "Сохранить F060: TS2 против ТС1 для второй системы.",
    "negative": "Не выдавать такой конфликт для первой системы: КЖ П6.1.1-4→ТС1 и внешняя схема→TS1, клеммы13/14. Дополнительно F059: два разных термостата не доказывают нехватку одного капиллярного реле.",
    "evidence_limit": "Подтверждённая локальная пара идентификации и смежная пара против ошибочного количественного вывода; инженерной исторической оценки нет."
  },
  "proposed_behavior": "Проверять идентификацию и комплектность независимо. При различиях текстовой марки сохранять исходную строку и доказывать связь через шкаф, заголовок раздела и соседние линии. Если нужного блока не было в контексте модели, добрать полный журнал до снятия кандидата.",
  "followup_requirements": [
    "Согласовать окончательный номер термостата и маркировку линии. Фактическое подключение и работоспособность до проверки считать неизвестными, не включать в подтверждённые последствия."
  ],
  "production_changed": false,
  "followup_dispositions": [
    {
      "requirement": "Согласовать окончательный номер термостата и маркировку линии. Фактическое подключение и работоспособность до проверки считать неизвестными, не включать в подтверждённые последствия.",
      "status": "unscored_pending_project_data",
      "unscored_claims": "Фактическая ошибка подключения, отказ защиты и окончательный номер прибора.",
      "retained_evidence_boundary": "Вторая система: TS2 и клеммы15/16 на внешней схеме против ТС1 в строке Пб.1.4-2 КЖ; связь с П6.1.4-2 установлена по контексту без исправления TEXT.",
      "target_stage": null,
      "resolved": false,
      "benchmark_handling": "Исключить указанные неподтверждённые тезисы из метрик; сохранить исходное требование и не считать исключение опровержением."
    }
  ]
}
