{
  "review_date": "2026-11-09",
  "project": "EOM",
  "output_section": "Вопросы и уточнения",
  "graphic_evidence": [
    {
      "path": "/home/coder/auditmanager/corpus-audits/20261109_stage1_source_review/review/jobs/B-EOM-005/images/blk_af9f7cd6dba549149cd7152de8b85c41_6471b342ae3c.png",
      "sha256": "ffab106d95cdadae2535f16b56d1a27a5d64ffd9a9d769960f419c50fa0cb7a0",
      "block_id": "blk_af9f7cd6dba549149cd7152de8b85c41",
      "directly_viewed": true,
      "observation": "Щит 2ЩРОВ1: Ру=1,4 кВт, Кс=0,80, Рр=1,1 кВт. Пять рабочих групп Ру=0,1;0,1;0,1;0,8;0,4, остальные пять подписаны РЕЗЕРВ. Группы 1–3: ABC, 3P, кабель 5×2,5, в таблице Uн=0,22 кВ и Iр=0,5 А. Группы 4–5: A и B соответственно, 1P, кабель 3×2,5, Uн=0,38 кВ, токи 1,3 и 0,7 А. После каждого кабеля показан ЯЧ; до двигателя подпись кабель по проекту автоматики. Ввод ~220/380 В с ABC,N,PE."
    }
  ],
  "production_changed": false,
  "engineer_decision": "Отдельные решения инженера для этих кандидатов классического прогона не установлены; не считать исторически принятыми.",
  "candidate_ids": [
    "B-EOM-F-022"
  ],
  "decision": "Подтверждено расхождение суммы отображённых значений и итога; ошибка исходной мощности не доказана.",
  "wording": "На схеме 2ЩРОВ1 пять рабочих групп имеют Ру 0,1+0,1+0,1+0,8+0,4=1,5 кВт, а итог Ру щита — 1,4 кВт. Уточните исходные мощности и правило округления; если расхождение ими не объясняется, согласуйте итог и зависимые показатели.",
  "limits": "Сравниваются установленные мощности, не Ру с Рр. Резервные группы не добавлены как фактические нагрузки. Раздельное округление могло дать такой итог: это возможное объяснение, не установленный факт. Недостаточность кабеля, защиты и фактическое занижение нагрузки не доказаны. Нельзя автоматически заменить итог на 1,5 и расчётную мощность на 1,2 кВт.",
  "atomic_dispositions": [
    {
      "claim": "Сумма видимых Ру равна 1,5, итог Ру=1,4.",
      "verdict": "Подтверждено изображением и десятичным пересчётом."
    },
    {
      "claim": "Ру и Рр щита между собой несогласованы.",
      "verdict": "Не следует из этих чисел: 1,4×0,8=1,12 округляется до 1,1."
    },
    {
      "claim": "Исходный расчёт фактически занижен.",
      "verdict": "Недостаточно неокруглённых данных; разность отображённых чисел не доказывает это."
    }
  ],
  "calculations": {
    "displayed_sum_kW": "1.5",
    "shown_total_kW": "1.4",
    "rounding_possibility_example_only": [
      "0.08",
      "0.08",
      "0.08",
      "0.78",
      "0.38"
    ],
    "example_sum_kW": "1.40",
    "example_warning": "Математический пример возможности округления, не проектные данные и не универсальный допуск."
  },
  "followup_requirements": [
    "Для технического вывода о занижении получить неокруглённые исходные мощности; пока оставить такой тезис неоцениваемым."
  ],
  "control_pair": {
    "status": "Локальный арифметический контроль; независимая инженерная пара отсутствует.",
    "positive": "Сохранить вопрос о сумме опубликованных Ру 1,5 против итога 1,4.",
    "negative": "Не считать ошибкой Рр=1,1 при Ру=1,4 и Кс=0,8; не считать математический пример округления доказательством фактической корректности.",
    "restriction": "Нельзя превращать 0,1 кВт в общий допустимый порог расхождения."
  },
  "proposed_behavior": "Суммировать рабочие нагрузки по одной величине и учитывать точность записи; отличать расхождение публикации от доказанной ошибки исходного расчёта."
}
