{
  "status": "AK_thermostat_composite_row_assessed",
  "queue_path": "/tmp/auditmanager_comparison_evaluation_20261111/baseline_r2/output_review_queue_linked.json",
  "queue_before_sha256": "12a640a286fe4bdb129a32fc1ef3bb03b7e3e881fc8d86e7d4371a9d28475aec",
  "queue_after_sha256": "b51c4ad4a33df5ad482b697f1eb0674383e9d26fcc6525aa6e00a22ab2f9f878",
  "reviewed_rows": [
    {
      "discipline": "AK",
      "repeat": 2,
      "finding_id": "F-009",
      "finding": {
        "id": "F-009",
        "severity": "ЭКСПЛУАТАЦИОННОЕ",
        "category": "Защита электронагревателей",
        "sheet": "Листы 10, 20, 38",
        "page": [
          14,
          24,
          42,
          65,
          66,
          83,
          84
        ],
        "problem": "Количество и подключения термостатов П4.1.1 и П6.1.4 не согласованы.",
        "description": "Для П4.1.1 одной позиции ТС2 соответствуют два прибора, но отдельная линия к термостату в журнале не приведена. Для П6.1.4 количество ТС2 не заполнено; кабель П6.1.4-2 на схеме подключён к TS2, а в журнале — к ТС1, уже относящемуся к защите водяного калорифера П6.1.1.",
        "norm": null,
        "norm_quote": null,
        "candidate_norm_references": [],
        "solution": "Согласовать количество, обозначения и самостоятельные подключения устройств защиты от перегрева в перечнях, схемах и журнале.",
        "risk": "Ошибочное подключение или отсутствие предусмотренной защиты электронагревателя.",
        "source_finding_ids": [
          "T-009",
          "G-091",
          "G-092"
        ],
        "source_block_ids": [
          "blk_40bad73db9d44699955a7a4682f309a8",
          "blk_47212e9079d1485c9c43fc3d1e9cd108",
          "blk_917406a6b2804ee2abedff901eb85582"
        ],
        "related_block_ids": [
          "blk_40bad73db9d44699955a7a4682f309a8",
          "blk_47212e9079d1485c9c43fc3d1e9cd108",
          "blk_917406a6b2804ee2abedff901eb85582",
          "blk_30ab2c5b39b8442baf89f7a9cfe31434",
          "blk_3d78558e2eb34cb189b102380b0d3d00",
          "blk_07eb5e614f424f588877ee1d3d5ce41b"
        ],
        "evidence_text_refs": [],
        "evidence": [
          {
            "type": "text",
            "block_id": "blk_40bad73db9d44699955a7a4682f309a8",
            "page": 42
          },
          {
            "type": "text",
            "block_id": "blk_47212e9079d1485c9c43fc3d1e9cd108",
            "page": 14
          },
          {
            "type": "text",
            "block_id": "blk_917406a6b2804ee2abedff901eb85582",
            "page": 24
          }
        ],
        "highlight_regions": [],
        "provenance": {
          "found_by": [
            "codex"
          ],
          "detector_summary": "codex",
          "detections": [
            {
              "detector": "codex",
              "model": "codex/gpt-6-astra",
              "prompt_version": "stage01-findings-evidence-v3",
              "run_id": "stage01-20261111T095304Z-ensemble_codex-only:codex",
              "raw_finding_id": "G-091",
              "mode": "independent",
              "detected_at": "2026-11-11T09:53:04.445400+00:00",
              "context_source": "raw_vector"
            },
            {
              "detector": "codex",
              "model": "codex/gpt-6-astra",
              "prompt_version": "stage01-findings-evidence-v3",
              "run_id": "stage01-20261111T095304Z-ensemble_codex-only:codex",
              "raw_finding_id": "G-092",
              "mode": "independent",
              "detected_at": "2026-11-11T09:53:04.445400+00:00",
              "context_source": "raw_vector"
            }
          ]
        },
        "detector_summary": "codex",
        "detector_comparison": {
          "schema_version": 1,
          "primary_relation": "match",
          "relations": [
            {
              "relation": "match",
              "role": "peer",
              "counterpart_refs": [
                "codex:002"
              ],
              "confidence": 1.0,
              "reason": "Оба замечания фиксируют одно расхождение для кабеля П6.1.4-2: TS2 на схеме листа 38 и ТС1 в кабельном журнале на листах 25 и 26. Детализация эквивалентна.",
              "reviewer_model": "codex/gpt-6-astra",
              "origin": "dual_comparison"
            },
            {
              "relation": "match",
              "role": "peer",
              "counterpart_refs": [
                "codex:001"
              ],
              "confidence": 1.0,
              "reason": "Оба замечания фиксируют одно расхождение для кабеля П6.1.4-2: TS2 на схеме листа 38 и ТС1 в кабельном журнале на листах 25 и 26. Детализация эквивалентна.",
              "reviewer_model": "codex/gpt-6-astra",
              "origin": "dual_comparison"
            }
          ],
          "gap_search": false
        },
        "norm_references": [],
        "quality": {
          "practicality_score": 63,
          "engineering_relevance": "medium",
          "impact_axes": [
            "schedule"
          ],
          "formalism_flags": [],
          "likely_formal_only": false,
          "severity_mismatch": false,
          "review_priority": "low"
        }
      },
      "target_links": [
        {
          "target_id": "AK_F007_channel_sensor_registers:26bc9f5bd186eaaf9292",
          "route": "question",
          "coverage": "full"
        },
        {
          "target_id": "AK_F060_thermostat_endpoint:ba9bb7c8b45aef96a3e3",
          "route": "technical",
          "coverage": "full"
        }
      ],
      "triage": "mapped_requires_addition_review",
      "claim_reviews": [
        {
          "claim": "В перечне П4.1.1/Пм4.1 есть ТС2, в разделе журнала КЖ7–8 отдельная линия к нему не идентифицирована.",
          "verdict": "confirmed_within_reviewed_journal_section",
          "limits": "ТС2 явно комплектно с электронагревателем; отсутствие отдельного внешнего кабеля не доказывает отсутствие защиты."
        },
        {
          "claim": "Для П4.1.1 нужно добавить отдельное внешнее подключение ТС2.",
          "verdict": "insufficient_factory_wiring_boundary",
          "limits": "Сначала установить границы заводской проводки и требуемые внешние сигналы. Не добавлять кабель автоматически."
        },
        {
          "claim": "Внешняя схема П6.1.4-2 приходит к TS2; журнал КЖ25 содержит Пб.1.4-2→ТС1, тогда как П6.1.1-4 в КЖ24 также приходит к ТС1.",
          "verdict": "confirmed_address_conflict_with_literal_identifier_caveat",
          "limits": "В TEXT КЖ25 сохранена буква б, а не автоматически заменённая цифра6. Связь поддержана последовательностью строк, шкафом ШАУВ-2-К6ПЧ и назначениями приборов; буквальное равенство марки не заявляется."
        },
        {
          "claim": "Оборудование подключено неправильно либо не имеет защиты.",
          "verdict": "not_established",
          "limits": "Исполнительная проводка, заводские схемы и испытания не проверены; подтверждены расхождения проектных адресов."
        },
        {
          "claim": "ГОСТ21.408-2013 п.4.1 нарушен.",
          "verdict": "unverified_candidate_only",
          "limits": "Нормативный кандидат не засчитан как проверенное нарушение."
        },
        {
          "claim": "Функциональная и внешняя схемы содержат TS1 дляП6.1.1 и TS2 дляП6.1.4.",
          "verdict": "confirmed_direct_GRAPHIC",
          "limits": "Легенда различает защиту от замораживания и перегрева; это разные назначения. Использован прежний просмотр идентичных файлов, не новый осмотр."
        },
        {
          "claim": "СО14.8 содержит одно капиллярное реле; переченьлист20 содержит ТС1 количеством1 и ТС2 с пустым количеством.",
          "verdict": "confirmed_authoritative_TEXT",
          "limits": ""
        },
        {
          "claim": "Поставка обоих термостатов нигде не установлена.",
          "verdict": "overbroad_refuted_by_available_context",
          "limits": "В перечнелист20 прямо написано дляТС2 «комплектно с электронагревателем»; ТС1 согласуется по типу и количеству сСО14.8. Фактическая поставка не проверена, но проектное указание комплектности существует."
        },
        {
          "claim": "Требуются два одинаковых прибора поСО14.8.",
          "verdict": "not_established",
          "limits": "Два обозначения разных защит не означают две одинаковые закупочные позиции. Исходное описаниеF-060 само оговаривает эту границу."
        },
        {
          "claim": "Остаётся уточнить пустое количествоТС2 и при необходимости заводской состав.",
          "verdict": "supported_narrow_question_overlaps_F011",
          "limits": "Пустое количество уже прямо включено вF-011; не засчитывать как новую самостоятельную техническую находку. Проверка всегоF-011 ещё не выполнена."
        },
        {
          "claim": "В перечне П4.1.1/Пм4.1 одна позиция ТС2 имеет количество 2 и отметку комплектно с электронагревателем.",
          "verdict": "confirmed_authoritative_TEXT",
          "limits": "Это количество в перечне, не два отдельно идентифицированных физических прибора на схеме. Требуется уточнить состав заводской защиты; автоматически разносить на две внешние линии нельзя."
        },
        {
          "claim": "Оба термостата требуют самостоятельных внешних подключений.",
          "verdict": "not_established_factory_wiring_boundary",
          "limits": "В обоих перечнях ТС2 указан комплектно с электронагревателем. Сохранить адресный конфликт П6.1.4 и вопрос количества; отдельные внешние линии требовать только после установления границ заводской проводки."
        }
      ],
      "unsupported_additions": "Пустое количество не отменяет явного указания комплектности. Две единицы в одной позиции не доказывают два самостоятельных внешних подключения. Сохранена буквальная марка Пб.1.4-2 в TEXT; её связь с П6.1.4 обоснована контекстом, а не исправлением OCR.",
      "novel_useful_content": "Составная строка сопоставлена с прежними проверками адресов и комплектности; дополнительно проверена строка ТС2 количеством 2 в авторитетном перечне листа10.",
      "duplicate_burden": "F-009 объединяет П4.1.1 количество/границы подключения и П6.1.4 пустое количество/адрес. F-008 второго повтора больше не содержит вопрос ТС2; не переносить прежний дубль механически. Другие приборы из F-024 первого повтора здесь не засчитываются.",
      "profile_and_section": "technical_address_conflicts_plus_factory_boundary_question",
      "engineer_reuse": "primary_adjudication_not_established_no_new_engineer_acceptance",
      "evidence": [
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/02_work/document.md",
          "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92",
          "block_id": "blk_47212e9079d1485c9c43fc3d1e9cd108",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/02_work/document.md",
          "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92",
          "block_id": "blk_1bbcbe84761b4011af6e39b8fbbc3f3f",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/02_work/document.md",
          "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92",
          "block_id": "blk_917406a6b2804ee2abedff901eb85582",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/02_work/document.md",
          "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92",
          "block_id": "blk_30ab2c5b39b8442baf89f7a9cfe31434",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/02_work/document.md",
          "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92",
          "block_id": "blk_3d78558e2eb34cb189b102380b0d3d00",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/02_work/document.md",
          "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92",
          "block_id": "blk_c63456cda51644db9470fb57f29b27de",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/02_work/document.md",
          "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92",
          "block_id": "blk_b30682ddac7544ab95a724bbed5f6e69",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/02_work/document.md",
          "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92",
          "block_id": "blk_07eb5e614f424f588877ee1d3d5ce41b",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/home/coder/projects/PDF-proverka/experiments/auditmanager_stage1_20261109/decisions/AK_F045_pressure_switch_endpoint.json",
          "sha256": "1b628d71c0871ea4fc70d34f43c7229a6c4c15294586da247f4568d964746b4f",
          "primary_adjudication": null,
          "limits": [
            "PDS45 в авторитетном TEXT сохранено буквально; проверка графики относится к самостоятельным схемам, а не исправлению распознавания журнала.",
            "Нельзя интерпретировать PDS45 как PDS4 и PDS5: соседняя строка Во5.1-1 отдельно относится к PDS4, внешняя схема имеет раздельные линии и клеммы.",
            "Фактическая маркировка, наличие отдельного PDS45 в иных документах и ошибочное подключение не установлены. Правильное подключение по внешней схеме возможно.",
            "Нормативный пункт и решение инженера не установлены; вывод ограничен документальным конфликтом одного конечного прибора."
          ],
          "wording": "Согласовать конечный прибор линии Вос5.1-1 шкафа ШАУВ-6-К5ПЧ: КЖ лист19 указывает PDS45, тогда как функциональная и внешняя схемы показывают PDS5; внешняя схема задаёт клеммы14/15."
        },
        {
          "path": "/home/coder/projects/PDF-proverka/experiments/auditmanager_stage1_20261109/decisions/AK_F058_temperature_endpoint.json",
          "sha256": "7f391d6a377940f60763577625de4cf7ec7cdf80d28ddb2317108f1965f7d1f3",
          "primary_adjudication": null,
          "limits": [
            "Совпадают шкаф, марка линии, длина10м и сечение1×2×0,75, поэтому сопоставлены записи одной линии, а не случайно одинаковые обозначения разных шкафов.",
            "Наличие двух разных функций в перечне делает существенным номер прибора. Однако это не доказывает фактическое подключение к неверному входу контроллера.",
            "Правильную окончательную нумерацию следует согласовать с заводской документацией; журнал сам по себе не определяет номер входа контроллера.",
            "Полнота подключения наружного ТЕ1 в целом здесь не проверена. Нельзя из отсутствия его на одном фрагменте вывести отсутствующий датчик или необходимый дополнительный кабель.",
            "Текст нормативного пункта ГОСТ21.408-2013 не проверен, нормативное нарушение не установлено. Решение инженера по кандидату отсутствует."
          ],
          "wording": "Согласовать конечный прибор линии По5.1-1 шкафа ШАУВ-6-К5ПЧ: внешняя схема указывает TE2 — датчик приточного воздуха, КЖ лист19 указывает ТЕ1. Перечень листа17 различает ТЕ1 наружного воздуха и канальный ТЕ2; функциональная схема показывает TE2 в выходном воздуховоде По5.1."
        },
        {
          "path": "/home/coder/projects/PDF-proverka/experiments/auditmanager_stage1_20261109/decisions/AK_F060_thermostat_endpoint.json",
          "sha256": "4ae7511ca6056afa1ff0f85c52539b4154b6ba45c99f75bac26d841da23f0d38",
          "primary_adjudication": null,
          "limits": [
            "TEXT Пб.1.4-2 сохранён буквально и не исправлен по растру. Сопоставление с П6.1.4-2 установлено по заголовку раздела КЖ лист24 «Системы П6.1.1 и П6.1.4», общему шкафу, последовательности линий и соседним приборам TE4,PDS3–PDS5,M2,XT3,электронагреватель.",
            "На КЖ лист24 для первой системы П6.1.1-4 указан ТС1, что согласуется с TS1 на внешней схеме. Расхождение касается номера второго прибора, а не только кириллицы/латиницы.",
            "Дублирование строки на листах25/26 не означает две физические неисправности. Случай фиксируется один раз.",
            "Фактическая ошибка монтажа, отказ защиты и необходимость замены прибора не доказаны. Окончательные исправления согласовать по заводской схеме и реестру позиций.",
            "Снятая количественная претензия F059 не является основанием снять этот конфликт идентификации. Решение инженера по F060 не установлено."
          ],
          "wording": "Согласовать обозначение конечного прибора второй системы шкафа ШАУВ-2-К6ПЧ: на схеме внешних подключений линия П6.1.4-2 идёт к TS2 на клеммы15/16, в КЖ листы25/26 строка Пб.1.4-2 указывает ТС1. Функциональная схема также показывает TS2 у электрического нагревателя; TS1 относится к первой системе."
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/03_analysis/runs/comparison/blocks_stage02_100/block_blk_065a335469904b2db1640b480b321503.png",
          "sha256": "6de6ad7976187613d9fc6a3475a0068b66990f9b0ee9157214812e46703e83be",
          "block_id": "blk_065a335469904b2db1640b480b321503",
          "route": "prior_direct_GRAPHIC_review_reused_identical_r2_bytes",
          "observation": "По5.1-1 connects to TE2; Вос5.1-1 to PDS5. One temperature sensor connection is shown; TS1 separately shown."
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/03_analysis/runs/comparison/blocks_stage02_100/block_blk_40bad73db9d44699955a7a4682f309a8.png",
          "sha256": "bb9d324f209587ec19d637414bfb2a5b83b575af9fdafc37c65d0963b8123cf3",
          "block_id": "blk_40bad73db9d44699955a7a4682f309a8",
          "route": "prior_direct_GRAPHIC_review_reused_identical_r2_bytes",
          "observation": "П6.1.4-2 connects to TS2; П6.1.1-4 to TS1; separate drawn cables and cabinet terminals."
        },
        {
          "path": "/tmp/auditmanager_comparison_evaluation_20261111/baseline_r1/output_review_queue.json",
          "sha256": "71662c80401cae97f4e29d34052c5d820cda17e14f4c40119a660435c65d5979",
          "route": "prior_atomic_review_reused_current_wording_and_identical_sources",
          "finding_id": "F-024",
          "limits": "No new graphic inspection or engineer decision claimed."
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/02_work/document.md",
          "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92",
          "block_id": "blk_5b5187b5afb740efb6423fa40c399349",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/02_work/document.md",
          "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92",
          "block_id": "blk_917406a6b2804ee2abedff901eb85582",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/03_analysis/runs/comparison/blocks_stage02_100/block_blk_54608a880c2545aa926c442d213988c3.png",
          "sha256": "9f502257593ec575133be6287dcaf6baaa48cf87c1aa6f5956a41554efcd3c9b",
          "block_id": "blk_54608a880c2545aa926c442d213988c3",
          "route": "prior_direct_GRAPHIC_review_reused_identical_r2_bytes",
          "observation": "TS1 water-heater freeze protection and TS2 electric-heater overheat protection are distinct functions; external connections shown. Not actual delivery evidence."
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/03_analysis/runs/comparison/blocks_stage02_100/block_blk_40bad73db9d44699955a7a4682f309a8.png",
          "sha256": "bb9d324f209587ec19d637414bfb2a5b83b575af9fdafc37c65d0963b8123cf3",
          "block_id": "blk_40bad73db9d44699955a7a4682f309a8",
          "route": "prior_direct_GRAPHIC_review_reused_identical_r2_bytes",
          "observation": "TS1 water-heater freeze protection and TS2 electric-heater overheat protection are distinct functions; external connections shown. Not actual delivery evidence."
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/ak_r2_classic/classic_control/inputs/AK/versions/v001/02_work/document.md",
          "sha256": "2efe94fab36eeee0e182e35fce46783b258bfccade2b564b0bf449628cc51f92",
          "route": "authoritative_TEXT_new_addressed_register_check",
          "quote": "### BLOCK #34 [TEXT]: blk_47212e9079d1485c9c43fc3d1e9cd108\n> **Stamp:** Code: 13АВ-РД-АК2-ПА | Stage: Р | Sheet: 10 | Наименование проекта: Многоквартирные жилые дома со встроенными нежилыми помещениями подземной автостоянкой, Блоки 13А и 13В. Адрес объекта: Москва, вн.тер.г. муниципальный округ Покровское-Стрешнево, ул. Лётная | Наименование листа: Приточные системы П4.1.1, Пм4.1 Функциональная схема автоматизации | Organization: ОЛИМПРОЕКТ | Revisions: Не указано\n| ТС2 | Термостат | 2 | (комплектно с электронагревателем) |"
        }
      ],
      "disposition": "assessed_r2_AK_F009_thermostat_count_address_and_factory_scope"
    }
  ],
  "model_calls": 0,
  "production_acceptance": false
}
