{
  "status": "two_apartment_output_reviews_with_power_semantics_boundary",
  "queue_path": "/tmp/auditmanager_comparison_evaluation_20261111/baseline_r1/output_review_queue.json",
  "queue_before_sha256": "9d0a0a47f964106975c705dc1c8c92469b95aa472f6edb10e23a0c1da2be33ec",
  "queue_after_sha256": "f19b0a95fd2f2b9f7bf9565bfdc7759fb6216d6ea70bc72fabb118155aa44b1e",
  "reviewer": "coordinator_direct_graphic_and_TEXT_review",
  "reviewed_rows": [
    {
      "discipline": "EOM",
      "repeat": 1,
      "finding_id": "F-027",
      "finding": {
        "id": "F-027",
        "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
        "category": "Комплектность документации",
        "sheet": "Листы 1, 3, 10",
        "page": [
          3,
          6,
          13,
          37
        ],
        "problem": "В ведомости чертежей десятый этаж отнесён к двум типовым схемам.",
        "description": "Лист 9 в ведомости отнесён к этажам 2–5, 6 и 10, лист 10 — к этажам 7–10. Расчёт ВРУ-3 относит вторую квартирную магистраль к этажам 7–9, спецификация предусматривает три соответствующих щита. Переданный анализ схемы на листе 10 также описывает её как схему этажей 7–9. Расхождение относится прежде всего к ведомости.",
        "norm": null,
        "norm_quote": null,
        "candidate_norm_references": [],
        "solution": "Согласовать диапазон применения листа 10 с этажами 7–9 и проверить заголовки, ведомость и количество щитов.",
        "risk": "Применение неверной типовой схемы для десятого этажа.",
        "source_finding_ids": [
          "T-028"
        ],
        "source_block_ids": [],
        "related_block_ids": [
          "blk_513e35c4f8a7432986e9a498d4573996",
          "blk_78ea210434524e3f9c120cb6dfe2d620"
        ],
        "evidence_text_refs": [],
        "evidence": [
          {
            "type": "text",
            "block_id": "blk_84e0cee1c8a145c482898b1c10b3a24b",
            "page": 3
          },
          {
            "type": "text",
            "block_id": "blk_5b30188592764230a7cd894838a60430",
            "page": 6
          },
          {
            "type": "text",
            "block_id": "blk_78ea210434524e3f9c120cb6dfe2d620",
            "page": 13
          },
          {
            "type": "text",
            "block_id": "blk_4638622aac5646e5b61bc689463e15c2",
            "page": 37
          }
        ],
        "highlight_regions": [],
        "norm_references": [],
        "quality": {
          "practicality_score": 37,
          "engineering_relevance": "low",
          "impact_axes": [
            "coordination"
          ],
          "formalism_flags": [
            "reference_register",
            "editorial_fix"
          ],
          "likely_formal_only": false,
          "severity_mismatch": false,
          "review_priority": "low"
        }
      },
      "target_links": [
        {
          "target_id": "EOM_F019_typical_floor_scope:35bac9306e2bcbc588c5",
          "route": "question",
          "coverage": "full"
        }
      ],
      "triage": "mapped_requires_addition_review",
      "claim_reviews": [
        {
          "claim": "Ведомость:лист9для2–5,6,10;лист10для7–10.",
          "verdict": "confirmed_authoritative_TEXT",
          "limits": ""
        },
        {
          "claim": "На типовой схеме семи квартир указаны7–9этаж,3секция.",
          "verdict": "confirmed_direct_graphic",
          "limits": "Просмотрен графический блок,не штамп всего листа."
        },
        {
          "claim": "РасчётСЗ21 относится к7–9этажам;вСО триЗЩУЭРН7.",
          "verdict": "confirmed_authoritative_TEXT",
          "limits": "Три щита поддерживают необходимость сверки диапазона;не доказывают полный состав фактических квартир."
        },
        {
          "claim": "Согласовать диапазон листа10и проверить ведомость/заголовки/количества.",
          "verdict": "supported_scoped_question",
          "limits": "Нельзя автоматически заключать отсутствие схемы10этажа или пригодность другого варианта всем квартирам."
        },
        {
          "claim": "На10этаже применена неверная схема.",
          "verdict": "hypothetical_not_observed",
          "limits": ""
        }
      ],
      "unsupported_additions": "see_atomic_claim_verdicts_no_blanket_acceptance",
      "novel_useful_content": "known_scoped_question_no_new_defect_proven",
      "duplicate_burden": "floor_register_and_power_semantics_distinct_no_automatic_merge",
      "profile_and_section": "question_only_report_section_missing",
      "engineer_reuse": "primary_adjudication_not_established_no_new_engineer_acceptance",
      "evidence": [
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/eom_r1_classic/classic_control/inputs/EOM/versions/v001/02_work/document.md",
          "sha256": "49c43a1a385ee29b465f1ac451b214fcf04b12cf9ea80771f497c200bac1a4ac",
          "block_id": "blk_84e0cee1c8a145c482898b1c10b3a24b",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/eom_r1_classic/classic_control/inputs/EOM/versions/v001/02_work/document.md",
          "sha256": "49c43a1a385ee29b465f1ac451b214fcf04b12cf9ea80771f497c200bac1a4ac",
          "block_id": "blk_5b30188592764230a7cd894838a60430",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/eom_r1_classic/classic_control/inputs/EOM/versions/v001/02_work/document.md",
          "sha256": "49c43a1a385ee29b465f1ac451b214fcf04b12cf9ea80771f497c200bac1a4ac",
          "block_id": "blk_4638622aac5646e5b61bc689463e15c2",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/home/coder/projects/PDF-proverka/experiments/auditmanager_stage1_20261109/decisions/EOM_F019_typical_floor_scope.json",
          "sha256": "683b019ef27fdb28bf2963996eb113c81f014344286e744930005b9c075e8b80",
          "primary_adjudication": null,
          "limits": "Проверены полный TEXT ведомости и два графических фрагмента. Содержание основных надписей листов по этим фрагментам не установлено. Не проверено соответствие схем фактическим квартирам по планам. Наличие расхождения не доказывает ошибочный монтаж или отсутствие решения для 10-го этажа. Обозначения щитов из TEXT не исправлялись по графике.",
          "wording": "В ведомости рабочих чертежей лист 10 назван типовым для 7–10 этажей, а подпись внутри соответствующей схемы указывает 7–9 этажи. При этом лист 9 в ведомости и на самой схеме включает 10-й этаж (2–5,6,10). Согласуйте диапазон применимости листа 10 с ведомостью."
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/eom_r1_classic/classic_control/inputs/EOM/versions/v001/03_analysis/runs/comparison/blocks_stage02_100/block_blk_78ea210434524e3f9c120cb6dfe2d620.png",
          "sha256": "680de3215ea80739ba4cff1a9de7bf3e48c503ac066a96a6cc01a352ce6e0667",
          "block_id": "blk_78ea210434524e3f9c120cb6dfe2d620",
          "route": "directly_viewed_GRAPHIC",
          "observation": "Типовой7–9этаж,3секция;семь квартир;строкаPр,кВт:16,18,14,14,14,18,18. Верхняя питающая линияСЗ21. Штамп листа не входит в прочитанныйфрагмент."
        }
      ],
      "disposition": "assessed_preserve_typical_floor_register_question"
    },
    {
      "discipline": "EOM",
      "repeat": 1,
      "finding_id": "F-041",
      "finding": {
        "id": "F-041",
        "severity": "ЭКСПЛУАТАЦИОННОЕ",
        "category": "Расчёт нагрузок",
        "sheet": "Листы 3, 10",
        "page": [
          6,
          13
        ],
        "problem": "Установленная мощность квартир этажей 7–9 не согласована с питающей линией ВРУ-3.",
        "description": "На типовой схеме семь квартир имеют мощности 16, 18, 14, 14, 14, 18 и 18 кВт — 112 кВт на этаж и 336 кВт на три этажа. Для питающей линии СЗ21 в таблице ВРУ-3 указано 294 кВт, что меньше на 42 кВт. Это расхождение установленных мощностей; изменение расчётной нагрузки требует отдельного применения согласованных коэффициентов спроса.",
        "norm": "ПУЭ (норматив-кандидат), кандидат п. 1.3.2",
        "norm_quote": null,
        "candidate_norm_references": [
          {
            "designation": "ПУЭ",
            "cited_designation": "ПУЭ",
            "candidate_relevance": 0.95,
            "reason": "Выбор питающей линии по согласованным нагрузкам потребителей.",
            "provenance": {
              "producer": "stage03_candidate_contract",
              "designation_source": "stage03.candidate_norm_references",
              "source_finding_ids": [
                "G-032"
              ],
              "input_provenance": {
                "source_finding_ids": [
                  "G-032"
                ],
                "designation_source": "Подбор кандидата при консолидации"
              }
            },
            "clause_candidate": "1.3.2",
            "quote_candidate": null
          }
        ],
        "solution": "Согласовать состав и мощности квартир этажей 7–9, пересчитать нагрузку магистрали с принятыми коэффициентами спроса и проверить линию.",
        "risk": "Занижение нагрузки квартирной магистрали.",
        "source_finding_ids": [
          "G-032"
        ],
        "source_block_ids": [
          "blk_78ea210434524e3f9c120cb6dfe2d620"
        ],
        "related_block_ids": [
          "blk_78ea210434524e3f9c120cb6dfe2d620",
          "blk_513e35c4f8a7432986e9a498d4573996"
        ],
        "evidence_text_refs": [],
        "evidence": [
          {
            "type": "text",
            "block_id": "blk_78ea210434524e3f9c120cb6dfe2d620",
            "page": 13
          },
          {
            "type": "text",
            "block_id": "blk_513e35c4f8a7432986e9a498d4573996",
            "page": 6
          }
        ],
        "highlight_regions": [],
        "provenance": {
          "found_by": [
            "codex"
          ],
          "detector_summary": "codex",
          "detections": [
            {
              "detector": "codex",
              "model": "codex/gpt-6-astra",
              "prompt_version": "stage01-findings-evidence-v3",
              "run_id": "stage01-20261111T085256Z-ensemble_codex-only:codex",
              "raw_finding_id": "G-032",
              "mode": "independent",
              "detected_at": "2026-11-11T08:52:56.859907+00:00",
              "context_source": "raw_vector"
            }
          ]
        },
        "detector_summary": "codex",
        "detector_comparison": {
          "schema_version": 1,
          "primary_relation": "new",
          "relations": [
            {
              "relation": "new",
              "role": "unique_detector_finding",
              "counterpart_refs": [],
              "confidence": 1.0,
              "reason": "Другой независимый детектор не вернул смысловой аналог.",
              "reviewer_model": "codex/gpt-6-astra",
              "origin": "dual_comparison"
            }
          ],
          "gap_search": false
        },
        "norm_references": [],
        "norm_paragraph_state": "resolver_pending",
        "quality": {
          "practicality_score": 73,
          "engineering_relevance": "high",
          "impact_axes": [
            "schedule"
          ],
          "formalism_flags": [],
          "likely_formal_only": false,
          "severity_mismatch": false,
          "review_priority": "high"
        }
      },
      "target_links": [],
      "triage": "unmapped_not_yet_classified",
      "claim_reviews": [
        {
          "claim": "На типовой схеме семь значений16,18,14,14,14,18,18дают112кВт;для трёх одинаковых этажей336.",
          "verdict": "confirmed_arithmetic_with_repetition_assumption",
          "limits": "Графическая подпись7–9поддерживает область типового применения;поимённая архитектурная сверка каждого этажа не выполнена."
        },
        {
          "claim": "Все семь значений являются установленными мощностямиPy.",
          "verdict": "refuted_literal_graphic_label",
          "limits": "На графике строка подписанаPр,кВт. В таблицеВРУ3 294стоитвPy,а76,4вPp. Сравниваются различные подписанные величины;тождество их расчётного смысла не установлено."
        },
        {
          "claim": "336−294=42кВт является доказанным расхождением установленных мощностей.",
          "verdict": "unsupported_quantity_semantics",
          "limits": "Разность чисел42верна,но назначение обоих какPyне доказано. Нужно согласовать значения квартир,типовой состав,спрос и методику магистрали."
        },
        {
          "claim": "Согласовать исходные мощности и состав квартир с расчётом магистрали.",
          "verdict": "supported_scoped_question",
          "limits": "Не назначать336кВт правильнойPyи не переносить42кВт нарасчётнуюPp."
        },
        {
          "claim": "Нагрузка магистрали занижена,линия требует изменения.",
          "verdict": "insufficient_demand_and_equipment_evidence",
          "limits": "Не проверены коэффициенты спроса,одновременность,защита и условия прокладки."
        },
        {
          "claim": "Нормативные кандидаты.",
          "verdict": "unverified_candidate_only",
          "limits": "Применимость не проверялась."
        }
      ],
      "unsupported_additions": "see_atomic_claim_verdicts_no_blanket_acceptance",
      "novel_useful_content": "unmapped_source_supported_reconciliation_question_not_confirmed_42kW_defect",
      "duplicate_burden": "floor_register_and_power_semantics_distinct_no_automatic_merge",
      "profile_and_section": "question_only_report_section_missing",
      "engineer_reuse": "primary_adjudication_not_established_no_new_engineer_acceptance",
      "evidence": [
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/eom_r1_classic/classic_control/inputs/EOM/versions/v001/02_work/document.md",
          "sha256": "49c43a1a385ee29b465f1ac451b214fcf04b12cf9ea80771f497c200bac1a4ac",
          "block_id": "blk_5b30188592764230a7cd894838a60430",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/eom_r1_classic/classic_control/inputs/EOM/versions/v001/03_analysis/runs/comparison/blocks_stage02_100/block_blk_78ea210434524e3f9c120cb6dfe2d620.png",
          "sha256": "680de3215ea80739ba4cff1a9de7bf3e48c503ac066a96a6cc01a352ce6e0667",
          "block_id": "blk_78ea210434524e3f9c120cb6dfe2d620",
          "route": "directly_viewed_GRAPHIC",
          "observation": "Типовой7–9этаж,3секция;семь квартир;строкаPр,кВт:16,18,14,14,14,18,18. Верхняя питающая линияСЗ21. Штамп листа не входит в прочитанныйфрагмент."
        }
      ],
      "disposition": "assessed_unmapped_apartment_feeder_question_qualify_Pp_Py_identity"
    }
  ],
  "source_evidence": [
    {
      "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/eom_r1_classic/classic_control/inputs/EOM/versions/v001/02_work/document.md",
      "sha256": "49c43a1a385ee29b465f1ac451b214fcf04b12cf9ea80771f497c200bac1a4ac",
      "block_id": "blk_84e0cee1c8a145c482898b1c10b3a24b",
      "authoritative_TEXT": "### BLOCK #5 [TEXT]: blk_84e0cee1c8a145c482898b1c10b3a24b\n\n> **Created:** 2026-10-20 12:13:57 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/EpxpjW30ff-QYXt0oTtX)\n> **Stamp:** Code: ПД-00580716-ЭОМ 2-1 | Stage: П | Sheet: 1 | Наименование проекта: Многофункциональная комплексная жилая застройка с подземной автостоянкой (квартал 3, 2-я очередь, корпус 1) по адресу: Москва, вн.тер.г. муниципальный округ Раменки, улица Лобачевского, земельный участок 120/2 | Наименование листа: Общие данные. | Organization: GLOBUS PROJECT | Revisions: Не указано\n\nВЕДОМОСТЬ РАБОЧИХ ЧЕРТЕЖЕЙ ОСНОВНОГО КОМПЛЕКТА\n\n| Лист | Наименование | Примечание |\n|---|---|---|\n| 1 | *Общие данные* |  |\n| 2 | *Схема однолинейная принципиальная ВРУ-2* | на 2-х листах |\n| 3 | *Схема однолинейная принципиальная ВРУ-3* |  |\n| 4 | *Схема однолинейная принципиальная ВРУ-К* |  |\n| 5 | *Схема однолинейная принципиальная ЩСС1* |  |\n| 6 | *Схема однолинейная принципиальная ЩМ-(4-10)* |  |\n| 7 | *Схема однолинейная принципиальная 1.ЩС* |  |\n| 8 | *Схема однолинейная принципиальная 1.ЩС-УК* |  |\n| 9 | *Схема однолинейная принципиальная этажного щита учёта ЭЩУЭРН2, типовой для 2-5,6,10 этажа, щит ЩМ-к* |  |\n| 10 | *Схема однолинейная принципиальная этажного щита учёта ЭЩУЭРН7, типовой для 7-10 этажа, щит ЩМ-к* |  |\n| 11 | *Схема однолинейная принципиальная этажного щита учёта 2ЩУЭРН2, типовой для 2-10 этажа, щит ЩМ-к* |  |\n| 12 | *Схема однолинейная принципиальная щита ЭЩРОВ2* |  |\n| 13 | *Схема однолинейная принципиальная щита 2ЩРОВ1* |  |\n| 14 | *Схема однолинейная принципиальная щита 2ЩРОВ2* |  |\n| 15 | *План распределительных и силовых сетей (-)1-го этажа (отм. -5.600) М1:100* |  |\n| 16 | *План распределительных и силовых сетей 1-го этажа(отм. +0.650) М1:100* |  |\n| 17 | *План распределительных и силовых сетей технического пространства на отм. +5.300. М1:100* |  |\n| 18 | *План распределительных и силовых сетей типового 2-5 этажа. М1:100* |  |\n| 19 | *План распределительных и силовых сетей 6-го этажа. М1:100* |  |\n| 20 | *План распределительных и силовых сетей типового 7-9 этажа. М1:100* |  |\n| 21 | *План распределительных и силовых сетей 10-го этажа. М1:100* |  |\n| 22 | *План распределительных и силовых сетей технического пространства на отм. +38.690. М1:100* |  |\n| 23 | *План распределительных и силовых сетей тех. помещения на отм. +41.290. М1:100* |  |\n| 24 | *План распределительных и силовых сетей тех. помещения на отм. +44.650. М1:100* |  |\n| 25 | *План кабеленесущих систем (-)1-го этажа (отм. -5.600) М1:100* |  |\n| 26 | *План кабеленесущих систем 1-го этажа (отм. +0.650) М1:100* |  |\n| 27 | *План кабеленесущих систем технического пространства на отм. +5.300. М1:100* |  |\n| 28 | *План кабеленесущих систем типового 2-5 этажа. М1:100* |  |\n| 29 | *План кабеленесущих систем 6-го этажа. М1:100* |  |\n| 30 | *План кабеленесущих систем типового 7-9 этажа. М1:100* |  |\n| 31 | *План кабеленесущих систем 10-го этажа. М1:100* |  |\n| 32 | *План кабеленесущих систем технического пространства на отм. +38.690. М1:100* |  |\n| 33 | *План кабеленесущих систем тех. помещения на отм. +41.290. М1:100* |  |\n| 34 | *План кабеленесущих систем тех. помещения на отм. +44.650. М1:100* |  |\n\nВЕДОМОСТЬ ОСНОВНЫХ КОМПЛЕКТОВ РАБОЧИХ ЧЕРТЕЖЕЙ\n\n| Обозначение | Наименование | Примечание |\n|---|---|---|\n| Электроснабжение, в том числе: |  |  |\n| ПД-00580716-ЭОМ НО | Наружное и декоративное освещение благоустройства. Наружное электрооборудование. |  |\n| Электроснабжение подземной части , в том числе: |  |  |\n| ПД-00580716-ЭОМ 0-1 | Силовое электрооборудование, подземная часть. Включая ВРУ в здании, кабельные линии от ВРУ в здании до РУ 0,4 в ТП |  |\n| ПД-00580716-ЭОМ 0-2 | Силовое электрооборудование, система электропитания зарядок для электромобилей. |  |\n| ПД-00580716-ЭОМ 0-3 | Внутреннее освещение. Подземная часть. |  |\n| ПД-00580716-ЗМ | Молниезащита и заземление подземной и надземной части здания. |  |\n| Электроснабжение надземной части (Секция 1) |  |  |\n| ПД-00580716-ЭОМ 1-1 | Силовое электрооборудование. Надземная часть. ( в том числе сети для подключения оборудования и устройств АИТ) |  |\n| ПД-00580716-ЭОМ 1-2 | Внутреннее освещение. Секция С1. |  |\n| ПД-00580716-ЭОМ 1-3 | Архитектурное фасадное освещение (в том числе наружное освещение на конструкциях здания (входы/выходы, въезд в паркинг, въезд во двор). Секция С1. |  |\n| Электроснабжение надземной части (Секция 2, 3) |  |  |\n| ПД-00580716-ЭОМ 2-1 | Силовое электрооборудование. Надземная часть. ( в том числе сети для подключения оборудования). Секции С2,С3. |  |\n| ПД-00580716-ЭОМ 2-2 | Внутреннее освещение. Секция С2, С3. |  |\n| ПД-00580716-ЭОМ 2-3 | Архитектурное фасадное освещение (в том числе наружное освещение на конструкциях здания (входы/выходы, въезд в паркинг, въезд во двор). Секции С2,С3. |  |\n\n"
    },
    {
      "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/eom_r1_classic/classic_control/inputs/EOM/versions/v001/02_work/document.md",
      "sha256": "49c43a1a385ee29b465f1ac451b214fcf04b12cf9ea80771f497c200bac1a4ac",
      "block_id": "blk_5b30188592764230a7cd894838a60430",
      "authoritative_TEXT": "### BLOCK #17 [TEXT]: blk_5b30188592764230a7cd894838a60430\n\n> **Created:** 2026-10-20 12:14:04 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/DhFrpBq38a9qVzILbnM3)\n> **Stamp:** Code: ПД-00580716-ЭОМ 2-1 | Stage: Р | Sheet: 3 | Наименование проекта: Многофункциональная комплексная жилая застройка с подземной автостоянкой (квартал 3, 2-я очередь, корпус 1) по адресу: Москва, вн.тер.г. муниципальный округ Раменки, улица Лобачевского, земельный участок 120/2 | Наименование листа: Схема однолинейная принципиальная ВРУ-3 | Organization: GLOBUS PROJECT | Revisions: Не указано\n\n| Гр.№ | Наименование потребителя | Py, кВтм | Pp, кВтм | Ip, кВтм | cos φ | S, кВА |\n|---|---|---|---|---|---|---|\n|  |  |  |  |  |  |  |\n| РП1 |  | 660,0 | 132,0 | 215,9 | 0,93 | 141,94 |\n| СЗ11 | Квартиры с 2-6, 10 этаж | 660,0 | 132,0 | 215,9 | 0,93 | 141,94 |\n| РП2 |  | 294,0 | 76,4 | 125,0 | 0,93 | 82,15 |\n| СЗ21 | Квартиры с 7-9 этаж | 294,0 | 76,4 | 125,0 | 0,93 | 82,15 |\n| РПЗ | Pp | 46,8 | 45,2 | 74,9 | 0,92 | 49,2 |\n|  | Pp.пож |  | 5,8 | 9,4 | 0,94 | 6,2 |\n| СЗ31 | Рабочее освещение лестничной клетки в 3 секции СЗ с 2-10 этаж | 0,300 | 0,300 | 1,4 | 0,95 | 0,32 |\n| СЗ32 | Рабочее освещение лифтового холла №1 и №2 в 3 секции СЗ | 0,800 | 0,800 | 3,8 | 0,95 | 0,84 |\n| СЗ33 | Рабочее освещение этажного коридора МОП в 3 секции СЗ (2-5 этаж) | 0,800 | 0,800 | 3,8 | 0,95 | 0,84 |\n| СЗ34 | Рабочее освещение этажного коридора МОП в 3 секции СЗ (6-10 этаж) | 0,800 | 0,800 | 3,8 | 0,95 | 0,84 |\n| СЗ35 | Рабочее освещение лифтовых шахт ЛЗ.1 и ЛЗ.2 в 3 секции СЗ | 0,100 | 0,100 | 0,5 | 0,95 | 0,11 |\n| СЗ36 | Рабочее освещение пом. ПУИ в 3 секции СЗ | 0,200 | 0,200 | 1,0 | 0,95 | 0,21 |\n| СЗ37 | Рабочее освещение 1 технического этажа | 0,200 | 0,200 | 1,0 | 0,95 | 0,21 |\n| СЗ38 | Рабочее освещение 10 технического этажа | 0,200 | 0,200 | 1,0 | 0,95 | 0,21 |\n| СЗ39 | Рабочее освещение надстройки СЗ (коридор МОП, кладовка) | 0,200 | 0,200 | 1,0 | 0,95 | 0,21 |\n| СЗ310 | Рабочее освещение пом. электрощитовой СЗ на -1 этаже | 0,100 | 0,100 | 0,5 | 0,95 | 0,11 |\n| СЗ311 | Рабочее освещение пом.СС СЗ на -1 этаже | 0,1 | 0,1 | 0,5 | 0,95 | 0,11 |\n| СЗ312 | Розетка для отоп. прибора в 3 секции на -1 этаже в пом. Электрощитовой | 1,0 | 1,0 | 4,9 | 0,92 | 1,1 |\n| СЗ313 | Розетка для отопительного прибора в 3 секции на -1 этаже в пом. СС | 1,0 | 1,0 | 4,9 | 0,92 | 1,1 |\n| СЗ314 | УЧ | 12,0 | 12,0 | 19,2 | 0,95 | 12,63 |\n| СЗ315 | У5 | 12,00 | 12,0 | 19,2 | 0,95 | 12,63 |\n| СЗ316 | Наружный блок кондиционера АМ100АХVАНH/ЕА коридор МОП СЗ | 6,3 | 6,3 | 11,3 | 0,85 | 7,41 |\n| СЗ317 | Фанкойлы квартирных коридоров МОП СЗ | 0,5 | 0,5 | 2,5 | 0,90 | 0,56 |\n| СЗ318 | ЩПРОВ2 | 8,0 | 6,4 | 11,5 | 0,85 | 7,53 |\n| СЗ319 | ЩФОС2СЗ | 2,2 | 2,2 | 3,5 | 0,95 | 2,32 |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n| РП4 | Pp | 17,0 | 13,8 | 31,6 | 0,66 | 20,8 |\n|  | Pp.пож |  | 1,0 | 1,7 | 0,90 | 1,1 |\n| СЗ41 | ШУЛ-3.1 шкаф управления лифтом | 16,0 | 12,8 | 29,95 | 0,65 | 19,69 |\n| СЗ42 | ЩД-АСУД.К1 | 0,3 | 0,3 | 1,5 | 0,90 | 0,33 |\n| СЗ43 | ЩД-О.3.2.1 | 0,3 | 0,3 | 1,5 | 0,90 | 0,33 |\n| СЗ44 | ЩД-ШУЛЗ.1 | 0,2 | 0,2 | 1,0 | 0,90 | 0,22 |\n| СЗ45 | ЩД-ШУЛЗ.2 | 0,2 | 0,2 | 1,0 | 0,90 | 0,22 |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n| РП5 | Pp | 85,50 | 20,00 | 45,7 | 0,67 | 30,04 |\n|  | Pp.пож |  | 80,90 | 161,5 | 0,76 | 106,16 |\n| СЗ51 | Аварийное освещение лестничной клетки в 3 секции СЗ с 2-10 этаж | 0,1 | 0,1 | 0,5 | 0,95 | 0,11 |\n| СЗ52 | Аварийное освещение лифтового холла №1 и №2 в 3 секции СЗ | 0,1 | 0,1 | 0,5 | 0,95 | 0,11 |\n| СЗ53 | Аварийное освещение квартирного коридора МОП в 3 секции СЗ | 0,1 | 0,1 | 0,5 | 0,95 | 0,11 |\n| СЗ54 | Аварийное освещение квартирного коридора МОП в 3 секции СЗ | 0,1 | 0,1 | 0,5 | 0,95 | 0,11 |\n| СЗ55 |  |  |  |  |  |  |\n| СЗ56 | Аварийное освещение таблички ПК в коридорах МОП в 3 секции СЗ | 0,1 | 0,1 | 0,5 | 0,95 | 0,11 |\n| СЗ57 | Аварийное освещение светильники на входе в здание на кровле | 0,1 | 0,1 | 0,5 | 0,95 | 0,11 |\n| СЗ58 | Аварийное освещение светильники на входе в здание | 0,1 | 0,1 | 0,5 | 0,95 | 0,11 |\n| СЗ59 | Аварийное освещение № указателя дома | 0,1 | 0,1 | 0,5 | 0,95 | 0,11 |\n| СЗ510 | ШУЛ-3.2 Лифт перемещения пож.бдригад | 23,0 | 18,4 | 43,1 | 0,65 | 28,31 |\n| СЗ511 | АПС, СОУЭ | 0,8 | 0,8 | 4,0 | 0,90 | 0,89 |\n| СЗ512 |  |  |  |  |  |  |\n| СЗ513 | Клапана ОЭК и ДУ | 0,4 | 0,4 | 2,3 | 0,80 | 0,50 |\n| СЗ514 | ДУЗ.1 | 5,5 | 5,5 | 10,5 | 0,80 | 6,88 |\n| СЗ515 | ПДЗ.1 | 3,0 | 3,0 | 5,7 | 0,80 | 3,75 |\n| СЗ516 | ПДЗ.2 | 7,5 | 7,5 | 14,3 | 0,80 | 9,38 |\n| СЗ517 | ПДЗ.3.1 | 3 | 3 | 5,7 | 0,80 | 3,75 |\n| СЗ518 | ПДЗ.3.2 | 23,1 | 23,1 | 43,9 | 0,80 | 28,88 |\n| СЗ519 | ПДЗ.4.1 | 7,5 | 7,5 | 14,3 | 0,80 | 9,38 |\n| СЗ520 | ПДЗ.4.2 | 7,5 | 7,5 | 14,3 | 0,80 | 9,38 |\n| СЗ521 | ПДЗ.4.3 | 1,7 | 1,7 | 3,2 | 0,80 | 2,13 |\n| СЗ522 | ПДЗ.4.4 | 1,7 | 1,7 | 3,2 | 0,80 | 2,13 |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n| Ввод режим | Методика расчета | Py, кВтм | Pp, кВтм | Ip, кВтм | cos φ | S, кВА |\n| Ввод 1 | РП1+РП4+РП5 | 762,5 | 165,8 | 293,2 | 0,86 | 192,8 |\n| Ввод 1 пожар | РП1+РП4+РП5 |  | 213,9 | 379,1 | 0,86 | 249,2 |\n| Ввод 2 | РП2+РПЗ | 340,8 | 121,6 | 199,9 | 0,93 | 131,4 |\n| Ввод 2 пож | РП2+РПЗ |  | 82,2 | 134,4 | 0,93 | 88,3 |\n| Авар. |  | 1103,3 | 287,4 | 493,1 | 0,89 | 324,2 |\n| Авар. Пожар |  | 1103,3 | 296,1 | 513,4 | 0,88 | 337,5 |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n| Ввод режим | Методика расчета | Py, кВтм | Pp, кВтм | Ip, кВтм | cos φ | S, кВА |\n| Ввод 1 | с компенсацией реактивной мощности | 762,5 | 165,8 | 262,7 | 0,96 | 172,7 |\n| Ввод 1 пож. | с компенс реактивной мощности |  | 213,9 | 346,3 | 0,94 | 227,6 |\n| Ввод 2 | с компенсацией реактивной мощности | 340,8 | 121,6 | 190,7 | 0,97 | 123,2 |\n| Ввод 2 пож. | с компенс реактивной мощности |  | 82,2 | 125,1 | 1,00 | 82,2 |\n| Авар. | с компенсацией реактивной мощности | 1103,3 | 287,4 | 450,7 | 0,97 | 295,9 |\n| Авар. Пожар | с компенсацией реактивной мощности | 1103,3 | 296,1 | 471,4 | 0,96 | 309,9 |\n|  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |\n\n"
    },
    {
      "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/eom_r1_classic/classic_control/inputs/EOM/versions/v001/02_work/document.md",
      "sha256": "49c43a1a385ee29b465f1ac451b214fcf04b12cf9ea80771f497c200bac1a4ac",
      "block_id": "blk_4638622aac5646e5b61bc689463e15c2",
      "authoritative_TEXT": "### BLOCK #188 [TEXT]: blk_4638622aac5646e5b61bc689463e15c2\n\n> **Created:** 2026-10-20 12:14:50 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/Z--mBL37N-8-7jAvhRtA)\n> **Stamp:** Code: ПД-00580716-ЗОМ 2-1 | Stage: П | Sheet: 1 | Наименование проекта: Многофункциональная комплексная жилая застройка с подземной автостоянкой (квартал 3, 2-я очередь, корпус 1) по адресу: Москва, вн.тер.г. муниципальный округ Раменки, улица Лобачевского, земельный участок 120/2 | Наименование листа: Силовое электрооборудование. Надземная часть. (в том числе сети для подключения оборудования). Секции С2, С3 | Organization: GLOBUS PROJECT | Revisions: Не указано\n\n| Поз. | Наименование и техническая характеристика | Тип, марка, обозначение документа, опросного листа | Код продукции | Поставщик | Ед. измерения | Кол. | Масса 1 ед. кг | Примечание |\n|---|---|---|---|---|---|---|---|---|\n| 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 |\n|  | 1. Щитовое оборудование: |  |  |  |  |  |  |  |\n|  | Вводное распределительное устройство ВРУ-2 | ПД-00580716-ЭОМ 2-1, листы |  | DEKraft | компл. | 1 |  |  |\n|  |  |  |  |  |  |  |  |  |\n|  | Вводное распределительное устройство ВРУ-3 | ПД-00580716-ЭОМ 2-1, листы |  | DEKraft | компл. | 1 |  |  |\n|  |  |  |  |  |  |  |  |  |\n|  | Вводное распределительное устройство ВРУ-К | ПД-00580716-ЭОМ 2-1, листы |  | DEKraft | компл. | 1 |  |  |\n|  |  |  |  |  |  |  |  |  |\n|  | Щит учета электроэнергии навесной ЗЩУЭРН2 | ПД-00580716-ЭОМ 2-1, листы |  | DEKraft | шт. | 6 |  |  |\n|  | с автоматикой, со степенью защиты не менее IP31 |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |\n|  | Щит учета электроэнергии навесной ЗЩУЭРН7 | ПД-00580716-ЭОМ 2-1, листы |  | DEKraft | шт. | 3 |  |  |\n|  | с автоматикой, со степенью защиты не менее IP31 |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |\n|  | Щит учета электроэнергии навесной 2ЩУЭРН2 | ПД-00580716-ЭОМ 2-1, листы |  | DEKraft | шт. | 9 |  |  |\n|  | с автоматикой, со степенью защиты не менее IP31 |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |\n\n"
    }
  ],
  "graphic_evidence": [
    {
      "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/eom_r1_classic/classic_control/inputs/EOM/versions/v001/03_analysis/runs/comparison/blocks_stage02_100/block_blk_78ea210434524e3f9c120cb6dfe2d620.png",
      "sha256": "680de3215ea80739ba4cff1a9de7bf3e48c503ac066a96a6cc01a352ce6e0667",
      "block_id": "blk_78ea210434524e3f9c120cb6dfe2d620",
      "route": "directly_viewed_GRAPHIC",
      "observation": "Типовой7–9этаж,3секция;семь квартир;строкаPр,кВт:16,18,14,14,14,18,18. Верхняя питающая линияСЗ21. Штамп листа не входит в прочитанныйфрагмент."
    }
  ],
  "historical_scope_sources": [
    {
      "path": "/home/coder/projects/PDF-proverka/experiments/auditmanager_stage1_20261109/decisions/EOM_F019_typical_floor_scope.json",
      "sha256": "683b019ef27fdb28bf2963996eb113c81f014344286e744930005b9c075e8b80",
      "primary_adjudication": null,
      "limits": "Проверены полный TEXT ведомости и два графических фрагмента. Содержание основных надписей листов по этим фрагментам не установлено. Не проверено соответствие схем фактическим квартирам по планам. Наличие расхождения не доказывает ошибочный монтаж или отсутствие решения для 10-го этажа. Обозначения щитов из TEXT не исправлялись по графике.",
      "wording": "В ведомости рабочих чертежей лист 10 назван типовым для 7–10 этажей, а подпись внутри соответствующей схемы указывает 7–9 этажи. При этом лист 9 в ведомости и на самой схеме включает 10-й этаж (2–5,6,10). Согласуйте диапазон применимости листа 10 с ведомостью."
    }
  ],
  "limits": [
    "No engineer acceptance fabricated.",
    "Pp/Py labels preserved;no automatic equivalence.",
    "Demand coefficients and actual apartment layouts unverified.",
    "WholeVRUgraphic preview was too reduced for detailed reading;no detailed claim relies on that preview.",
    "Frozen outputs and production unchanged."
  ],
  "model_calls": 0,
  "production_acceptance": false
}
