{
  "status": "one_ventilation_head_balance_review",
  "queue_path": "/tmp/auditmanager_comparison_evaluation_20261111/baseline_r1/output_review_queue.json",
  "queue_before_sha256": "7959e7c948c221fefc90f50afb641463299c4303f7565028b3f38831a80266ea",
  "queue_after_sha256": "e31cac443d1252498411c0ad245c02eccc844a5fbdd4cd46d93a7159778d4be4",
  "reviewer": "coordinator_authoritative_TEXT_and_conditional_arithmetic",
  "reviewed_rows": [
    {
      "discipline": "ITP",
      "repeat": 1,
      "finding_id": "F-014",
      "finding": {
        "id": "F-014",
        "severity": "ЭКСПЛУАТАЦИОННОЕ",
        "category": "Насосы",
        "sheet": "Лист 14",
        "page": [
          52,
          63,
          112
        ],
        "problem": "Напор насоса вентиляции не увязан с требуемым перепадом на выходе ИТП.",
        "description": "Анкета вентиляции ДОО задаёт 39,9/24,9 м вод. ст., то есть перепад 15 м на границе системы. ПЗ рассчитывает полный напор как 5,5+3+5=13,5 м и выбирает точку 15,27 м. Для обеспечения анкетного перепада после потерь в теплообменнике и обвязке достаточность этой точки не подтверждена.",
        "norm": null,
        "norm_quote": null,
        "candidate_norm_references": [],
        "solution": "Составить полный баланс потерь при общем расходе вентиляции, уточнить требования потребителей и проверить характеристику насоса в расчётном режиме.",
        "risk": "Недостаточный расход через калориферы и недогрев приточного воздуха.",
        "source_finding_ids": [
          "T-015"
        ],
        "source_block_ids": [],
        "related_block_ids": [
          "blk_20a7f89489d543c5b30e8822dd2999c2",
          "blk_296b8547a33a47dbb7a9b8e546d964e0",
          "blk_950ad44af3d645539b95e38ddad3a8e0"
        ],
        "evidence_text_refs": [],
        "evidence": [
          {
            "type": "text",
            "block_id": null,
            "page": 52
          },
          {
            "type": "text",
            "block_id": null,
            "page": 63
          },
          {
            "type": "text",
            "block_id": null,
            "page": 112
          }
        ],
        "highlight_regions": [],
        "norm_references": [],
        "quality": {
          "practicality_score": 55,
          "engineering_relevance": "medium",
          "impact_axes": [],
          "formalism_flags": [],
          "likely_formal_only": false,
          "severity_mismatch": false,
          "review_priority": "low"
        }
      },
      "target_links": [],
      "triage": "unmapped_not_yet_classified",
      "claim_reviews": [
        {
          "claim": "Анкета теплоснабжения ДОО Т1.4.4/Т2.4.4 публикует подачу/обратку 39,9/24,9 м на выходе ИТП, разница 15 м.",
          "verdict": "confirmed_authoritative_TEXT_and_arithmetic",
          "limits": "На том же листе отдельно указаны сопротивление местной системы 5,5 м и статическое давление 14,90 м. Эти величины нельзя взаимозаменять."
        },
        {
          "claim": "ПЗ рассчитывает напор насоса вентиляции 5,5+3+5=13,5 м и выбирает 63,56 м³/ч при 15,27 м.",
          "verdict": "confirmed_authoritative_TEXT_and_arithmetic",
          "limits": ""
        },
        {
          "claim": "Технический лист IL65/120-4/2-R подтверждает точку 63,56 м³/ч при 15,27 м.",
          "verdict": "confirmed_authoritative_TEXT",
          "limits": "Вход подбора 63 м³/ч при 15 м; лист не является измерением реально работающей установки."
        },
        {
          "claim": "При требовании 15 м на границе потребителя от выбранных 15,27 м остаётся 0,27 м на промежуточные потери.",
          "verdict": "confirmed_conditional_head_balance",
          "limits": "Применимо лишь при одинаковом режиме и последовательном прохождении рассматриваемых участков. Схема и полная характеристика системы здесь не проверены."
        },
        {
          "claim": "Лист теплообменника публикует потери 1,78 м холодной стороны.",
          "verdict": "confirmed_value_different_flow_basis",
          "limits": "Значение относится к 70,23 т/ч в подборе, а не автоматически к выбранным 63,56 м³/ч насоса. Нельзя без пересчёта прибавить его к 15 м и объявить точный дефицит."
        },
        {
          "claim": "Достаточность выбранной точки относительно требований анкеты нуждается в полном балансе.",
          "verdict": "supported_unmapped_question",
          "limits": "Требуется согласовать анкетный перепад, границы расчёта, расходы и потери обвязки; исторического принятия этого тезиса инженером в привязках нет."
        },
        {
          "claim": "Насос доказанно не обеспечивает требуемый расход и вызывает недогрев воздуха.",
          "verdict": "not_established",
          "limits": "Такие последствия не проверены; не выбирать новую модель или обязательный напор по простому сравнению отдельных чисел."
        }
      ],
      "unsupported_additions": "see_atomic_claim_verdicts_no_blanket_acceptance",
      "novel_useful_content": "unmapped_source_supported_question_engineering_usefulness_unestablished",
      "duplicate_burden": "F-014 is ventilation boundary head balance; F-015 concerns selection reserve and regulation. Shared pump references alone do not make them duplicate findings.",
      "profile_and_section": "question_only_report_section_missing",
      "engineer_reuse": "primary_adjudication_not_established_no_new_engineer_acceptance",
      "evidence": [
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/itp_r1_classic/classic_control/inputs/ITP/versions/v001/02_work/document.md",
          "sha256": "e788ede36ab49e8129950f8967018d477b29e13e3cea9b122fbf6d4986212a35",
          "block_id": "blk_950ad44af3d645539b95e38ddad3a8e0",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/itp_r1_classic/classic_control/inputs/ITP/versions/v001/02_work/document.md",
          "sha256": "e788ede36ab49e8129950f8967018d477b29e13e3cea9b122fbf6d4986212a35",
          "block_id": "blk_296b8547a33a47dbb7a9b8e546d964e0",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/itp_r1_classic/classic_control/inputs/ITP/versions/v001/02_work/document.md",
          "sha256": "e788ede36ab49e8129950f8967018d477b29e13e3cea9b122fbf6d4986212a35",
          "block_id": "blk_c036d24ce1e54a31894d56b54ef421d4",
          "route": "authoritative_TEXT"
        },
        {
          "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/itp_r1_classic/classic_control/inputs/ITP/versions/v001/02_work/document.md",
          "sha256": "e788ede36ab49e8129950f8967018d477b29e13e3cea9b122fbf6d4986212a35",
          "block_id": "blk_20a7f89489d543c5b30e8822dd2999c2",
          "route": "authoritative_TEXT"
        }
      ],
      "disposition": "assessed_preserve_ventilation_head_balance_question"
    }
  ],
  "source_evidence": [
    {
      "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/itp_r1_classic/classic_control/inputs/ITP/versions/v001/02_work/document.md",
      "sha256": "e788ede36ab49e8129950f8967018d477b29e13e3cea9b122fbf6d4986212a35",
      "block_id": "blk_950ad44af3d645539b95e38ddad3a8e0",
      "authoritative_TEXT": "### BLOCK #150 [TEXT]: blk_950ad44af3d645539b95e38ddad3a8e0\n\n> **Created:** 2026-10-20 11:50:00 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/Yevi2AAQ5js3a8BD8k3L)\n\n| | |\n|---|---|\n| Требуемые тепловые потоки при tнв=-25°C, Гкал/ч | 0,121 |\n| Гидравлические сопротивления местной системы, м | 5,50 |\n| Статическое давление местной системы, м | 12,40 |\n| Типы нагревательных приборов | калорифер |\n| Необходимый перепад давлений на выходе из ИТП, м (под./обр.) | 36,4/22,4 |\n| Диаметр (условный) подающего/обратного трубопроводов, мм | 50,0 |\n| Объем системы, м³ | 1,2 |\n\n**Теплоснабжения коммерческих помещений Т1.4.2/Т2.4.2**\n\n| | |\n|---|---|\n| Отметка верха системы от нуля зданий | 7,5 |\n| Расчётные температуры воды в местной системе, °C (под./обр.) | 85/60 |\n| Требуемые тепловые потоки при tнв=-25°C, Гкал/ч | 0,289 |\n| Гидравлические сопротивления местной системы, м | 5,5 |\n| Статическое давление местной системы, м | 12,40 |\n| Типы нагревательных приборов | Калорифер |\n| Необходимый перепад давлений на выходе из ИТП, м (под./обр.) | 36,4/22,4 |\n| Диаметр (условный) подающего/обратного трубопроводов, мм | 80,0 |\n| Объем системы, м³ | 2,7 |\n\n**Теплоснабжения автостоянки Т1.4.3/Т2.4.3**\n\n| | |\n|---|---|\n| Отметка верха системы от нуля зданий | 7,5 |\n| Расчётные температуры воды в местной системе, °C (под./обр.) | 85/60 |\n| Требуемые тепловые потоки при tнв=-25°C, Гкал/ч | 0,925 |\n| Гидравлические сопротивления местной системы, м | 5,5 |\n| Статическое давление местной системы, м | 12,40 |\n| Типы нагревательных приборов | Калорифер |\n| Необходимый перепад давлений на выходе из ИТП, м (под./обр.) | 32,4/22,4 |\n| Диаметр (условный) подающего/обратного трубопроводов, мм | 125,0 |\n| Объем системы, м³ | 8,6 |\n\n**Теплоснабжения ДОО Т1.4.4/Т2.4.4**\n\n| | |\n|---|---|\n| Отметка верха системы от нуля зданий | 10 |\n| Расчётные температуры воды в местной системе, °C (под./обр.) | 85/60 |\n| Требуемые тепловые потоки при tнв=-25°C, Гкал/ч | 0,192 |\n| Гидравлические сопротивления местной системы, м | 5,5 |\n| Статическое давление местной системы, м | 14,90 |\n| Типы нагревательных приборов | Калорифер |\n| Необходимый перепад давлений на выходе из ИТП, м (под./обр.) | 39,9/24,9 |\n| Диаметр (условный) подающего/обратного | 65,0 |\n\n*Шагуа Я*\n30.08.28\n\n## Page 113\n\n"
    },
    {
      "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/itp_r1_classic/classic_control/inputs/ITP/versions/v001/02_work/document.md",
      "sha256": "e788ede36ab49e8129950f8967018d477b29e13e3cea9b122fbf6d4986212a35",
      "block_id": "blk_296b8547a33a47dbb7a9b8e546d964e0",
      "authoritative_TEXT": "### BLOCK #90 [TEXT]: blk_296b8547a33a47dbb7a9b8e546d964e0\n\n> **Created:** 2026-10-20 11:49:28 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/CjebKR1bd1NJOlBerXUK)\n> **Stamp:** Code: ПД-00542664-ИТП.ТМ.ПЗ | Stage: Не указано | Sheet: 14 | Наименование проекта: Многофункциональная комплексная жилая застройка по адресу: г. Москва, ЗАО, район Раменки, между ул. Лобачевского и платформой «Матвеевское», квартал 3, 2-я очередь, Корпус 2 (рекламное название ЖК Событие 6.2) | Наименование листа: Не указано | Organization: ООО «ПИ ВНИС» | Revisions: Не указано\n\nВыбраны насосы отопления: 2 x **IL 40/140-2,2/2-R** (1раб, 1рез.) с характеристиками:\nG=12,42 м³/ч, H=19,29 м.вд.см, N=2,2 кВт. Фирмы «ВИЛО» (арт. 2786083).\n\n###### насосы отопления ДОО:\n\nGом/ макс² = (Qом/ макс × 1000)/(t₁ - t₂') = (0,067 × 1000)/(75 - 55) = 3,35 м³ / ч;\n\nHнас=6м(сист)+3м(ТО)+5м(зап)=14м\n\nВыбраны насосы отопления: 2 x **IL 40/220-1,5/4-R** (1раб, 1рез.) с характеристиками:\nG=4,42 м³/ч, H=16,98 м.вд.см, N=1,5 кВт. Фирмы «ВИЛО» (арт. 2786053).\n\n###### насосы вентиляции:\n\nGвен макс = (Qвен макс × 1000)/(τ₁ - τ₂) = (1,527 × 1000)/(85 - 60) = 61,12 м³ / ч;\n\nHнас=5,5м(сист)+3м(ТО)+5м(зап)=13,5м\n\nВыбраны насосы вентиляции: 2x **IL 65/120-4/2-R** (1раб, 1рез.) с характеристиками:\nG=63,56 м³/ч, H=15,27 м.вд.см, N=4,0 кВт. Фирмы «ВИЛО» (арт. 2786102).\n\n###### КЗР:\n\n###### Система ГВС 1-зона:\n\nKв кэр = GГВС¹/√ΔPклап = (м³ / ч);\n\nGГВС¹ = 36,40 м³/ч,\n\nKв кэр = 36,40/√0,5 = 51,26 (м³ / ч);\n\nВыбираем 3-х ходовой регулирующий клапан «РИДАН» **VF-3R-65-52**, Kv=52 м³/ч, Ду=65 мм с электроприводом (см. АТМ)\n\n###### Потери давления на полностью открытом клапане:\n\nΔPклап = ((Gh макс)/KvS)² = (36,40/52)² = 0,490 бар;\n\n###### Система ГВС 2-зона:\n\nKв кэр = GГВС¹/√ΔPклап = (м³ / ч);\n\nGГВС¹ = 18,85 м³/ч,\n\nKв кэр = 18,85/√0,5 = 26,55 (м³ / ч);\n\nВыбираем 3-х ходовой регулирующий клапан «РИДАН» **VF-3R-50-40**, Kv=40 м³/ч, Ду=50 мм с электроприводом (см. АТМ)\n\n## Page 53 — Sheet 15\n\n"
    },
    {
      "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/itp_r1_classic/classic_control/inputs/ITP/versions/v001/02_work/document.md",
      "sha256": "e788ede36ab49e8129950f8967018d477b29e13e3cea9b122fbf6d4986212a35",
      "block_id": "blk_c036d24ce1e54a31894d56b54ef421d4",
      "authoritative_TEXT": "### BLOCK #117 [TEXT]: blk_c036d24ce1e54a31894d56b54ef421d4\n\n> **Created:** 2026-10-20 11:49:42 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/7-79H1ItK5CMuko7kgSl)\n\n#### Технические данные\n\nIL 65/120-4/2-R\n\nТип: Ин-лайн насос\n\nРазработал:\n\nДата: 29.06.2026\n\nПроект:\n\n##### ВЕНТИЛЯЦИЯ\n\nНазначение:\n\n###### Исходные параметры\n\n| | |\n|---|---|\n| Поддача | 63 м³/ч |\n| Напор | 15 м |\n| Перekaчиваемая жидкость | Вода |\n| T перekaч. жидкости | 20 °C |\n| Концентрация | 100 % |\n| Плотность | 998.31 кг/м³ |\n| Кинематическая вязкость | 1 мм²/с |\n\n###### Фактическая рабочая точка\n\n| | |\n|---|---|\n| Поддача | 63.56 м³/ч |\n| Напор | 15.27 м |\n| Мощность P2 | 3.41 кВт |\n| КПД | 77.51 % |\n| NPSH | 6.28 м |\n\n###### Данные продукта\n\n| | |\n|---|---|\n| Макс. рабочее давление | 16 бар |\n| Макс. напор | 17.56 м |\n| T мин.перekaчиваемой жидкости | -20 °C |\n| T макс.перekaчиваемой жидкости | 140 °C |\n| Диаметр рабочего колеса | 116 мм |\n| Кол-во рабочих насосов | 1 |\n\n###### Данные мотора\n\n| | |\n|---|---|\n| Монтажное исполнение | IM V1 |\n| Типоразмер (габарит) | 112 |\n| Класс эффективности | IE2 |\n| Подключение к сети | 3~400 В / 50 Гц |\n| Допустимый перепад напряжения | +/- 10% |\n| Номинальная частота вращения | 2900 об/мин |\n| Номинальная мощность | 4 кВт |\n| Номинальный ток | 7.7 А |\n| Коэффициент мощности | 0.87 |\n| КПД | 85,8 % |\n| Степень защиты | IP 55 |\n| Класс нагревостойкости изоляции | F |\n| Уровень звукового давления | 66 dB(A) |\n| Защита электродвигателя от перегрева | PTC |\n| Сервис фактор (SF) | 1.15 |\n| Кабельный ввод | 2×M25+1×M16 |\n\n###### Материалы\n\n| | |\n|---|---|\n| Уплотнение со стороны рабочего колеса | MG12-AQ1EGG |\n| Гидравлический корпус | Чугун EN-GJL-250 с катафорезным покрытием |\n| Рабочее колесо | Чугун EN-GJL-200 с катафорезным покрытием |\n| Фонарь | Чугун EN-GJL-250 с катафорезным покрытием |\n| Вал гидравлической части | Нерж.сталь 1.4122 |\n\n###### Подсоединение к трубопроводу\n\n| | |\n|---|---|\n| DNs | DN65 PN16 |\n| DNd | DN65 PN16 |\n\n###### Дополнительная информация\n\n| | |\n|---|---|\n| Вес | 70 кг |\n| Артикул | 2786102 |\n\n## Page 80\n\n"
    },
    {
      "path": "/tmp/auditmanager_comparative_trial_context_v3_20261111/itp_r1_classic/classic_control/inputs/ITP/versions/v001/02_work/document.md",
      "sha256": "e788ede36ab49e8129950f8967018d477b29e13e3cea9b122fbf6d4986212a35",
      "block_id": "blk_20a7f89489d543c5b30e8822dd2999c2",
      "authoritative_TEXT": "### BLOCK #101 [TEXT]: blk_20a7f89489d543c5b30e8822dd2999c2\n\n> **Created:** 2026-10-20 11:49:33 UTC\n> **Crop:** [Crop](https://vibe.cloud-ip.cc/api/crops/Ax3v7HKujuNrI44HFH6v)\n\nРасчет №: w203115749 (к ОЛ №01886137)\n\nДата: 29.06.2026\n\nТип НН№21\n\nwww.ridan.ru/nn-21\n\n| Контур; Среда | Горячая сторона | Холодная сторона |\n|---|---|---|\n|  | Вода | Вода |\n| Расход, т/ч | 87,66 | 70,23 |\n| Температура на входе, °C | 90 | 60 |\n| Температура на выходе, °C | 70 | 85 |\n| Потери давления, м.вод.ст. | 2,74 | 1,78 |\n| Скорость в порту, м/с | 3,19 | 2,54 |\n| Скорость в каналах, м/с | 0,31 | 0,25 |\n| Тепловая нагрузка, ккал/ч | 1757200 |  |\n| Запас площади поверхности, % | 10,2 |  |\n| Коэф. теплопередачи, ккал / (м² ч °C) | 4888 |  |\n| Эффективная площадь, м² | 49,84 |  |\n| Число пластин, компоновка пластин | 180-TL |  |\n| Внутренний объём, л | 53,4 | 54 |\n\n| | |\n|---|---|\n| Толщина, материал пластин: | 0.5 мм AISI316L |\n| Материал прокладок: | EPDM |\n| Расчетное/пробное давление, кгс/см²: | 16\\22 |\n| Расчетная температура, °C: | 150 |\n| Масса нетто: | 554,17 кг |\n| Внутренний объем: | 107 л |\n| Длина, L: | 1604 мм |\n| Максимальное кол-во пластин:: | 232 |\n\n|  | Описание | Соединения | Ответные фланцы | Межфланцевые прокладки | Покрытие портов |\n|---|---|---|---|---|---|\n| F1 | Вход горячей среды | Соединение фланцевое Ду100, Ру16 ГОСТ 33259-2015 | Фланец 100-16-01-1-B-Ст.20-IV-db110 ГОСТ 33259-2015 | Прокладка А-100-10/16 ПОН-Б ГОСТ 15180-86 |  |\n| F2 | Выход холодной среды | Соединение фланцевое Ду100, Ру16 ГОСТ 33259-2015 | Фланец 100-16-01-1-B-Ст.20-IV-db110 ГОСТ 33259-2015 | Прокладка А-100-10/16 ПОН-Б ГОСТ 15180-86 |  |\n| F3 | Вход холодной среды | Соединение фланцевое Ду100, Ру16 ГОСТ 33259-2015 | Фланец 100-16-01-1-B-Ст.20-IV-db110 ГОСТ 33259-2015 | Прокладка А-100-10/16 ПОН-Б ГОСТ 15180-86 |  |\n| F4 | Выход горячей среды | Соединение фланцевое Ду100, Ру16 ГОСТ 33259-2015 | Фланец 100-16-01-1-B-Ст.20-IV-db110 ГОСТ 33259-2015 | Прокладка А-100-10/16 ПОН-Б ГОСТ 15180-86 |  |\n\nТепловая изоляция, запасные части и дополнительное оборудование (заказываются отдельно от теплообменника по указанным кодам)\n\n| № | Наименование | Код позиции | Кол-во |\n|---|---|---|---|\n| 1 | Тепловая изоляция на тепло, №21, рама 4 | 089N8606 | 1 |\n\nПОСТАВЩИК:\n\nПОКУПАТЕЛЬ:\nданные расчета проверены и согласованы\n\n/ МП\n\n/ МП\n\nФактические значения параметров теплообменника зависят от степени соответствия реальным условиям расчетным. Приведенные размеры и масса являются ориентировочными, не могут быть использованы в конструкторских чертежах и уточняются при поставке. Любая информация технического характера, изложенная в данном документе является конфиденциальной информацией. Конфиденциальная информация не может без письменного согласия правообладателя использоваться или копироваться, воспроизводиться, транслироваться или передаваться третьим лицам любым другим способом. Допустима инверсия портов. Для дополнительной информации необходимо обратиться в расчетный центр.\n\n## Page 64\n\n"
    }
  ],
  "historical_scope_sources": [],
  "limits": [
    "Different flow bases must not be combined as an exact head deficit.",
    "No actual underheating or pump inadequacy proven.",
    "No new engineer acceptance or changes to frozen runtime and production."
  ],
  "model_calls": 0,
  "production_acceptance": false
}
