{
  "method": "A0_phase0_classdedup__baseline",
  "case_id": "ov_01_ventilation",
  "discipline": "OV",
  "model_main": "claude-opus-4-7",
  "duration_sec": 136.99450993537903,
  "findings": [
    {
      "id": "T-001",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Применён отменённый СНиП 41-01-2003 вместо действующего СП 60.13330.2020.",
      "description": "СНиП 41-01-2003 заменён актуализированной редакцией СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха». Ссылка на отменённый документ некорректна для производственной проектной документации.",
      "norm": "СП 60.13330.2020",
      "norm_quote": "",
      "norm_confidence": 0.9,
      "recommendation": "Заменить ссылку на СНиП 41-01-2003 на СП 60.13330.2020 (актуальная редакция) и пересмотреть все расчёты на соответствие действующей редакции.",
      "risk": "Экспертиза вернёт документацию; формальное нарушение нормативной базы.",
      "evidence_quote": "СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»",
      "md_excerpt": "## 1. Нормативная база\n- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.95
    },
    {
      "id": "T-002",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Применён отменённый СанПиН 2.1.2.2645-10 вместо СанПиН 2.1.3684-21.",
      "description": "СанПиН 2.1.2.2645-10 «Санитарно-эпидемиологические требования к условиям проживания в жилых зданиях и помещениях» утратил силу. Действует СанПиН 2.1.3684-21.",
      "norm": "СанПиН 2.1.3684-21",
      "norm_quote": "",
      "norm_confidence": 0.9,
      "recommendation": "Заменить ссылку на действующий СанПиН 2.1.3684-21.",
      "risk": "Ссылка на недействующий нормативный документ; замечание экспертизы.",
      "evidence_quote": "СанПиН 2.1.2.2645-10",
      "md_excerpt": "- СанПиН 2.1.2.2645-10.",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.95
    },
    {
      "id": "T-003",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "contradiction",
      "problem": "Расход вытяжки кухни с газовой плитой принят 60 м³/ч вместо нормативных 90 м³/ч.",
      "description": "В разделе 2 указана нормативная величина воздухообмена для кухонь с газовыми плитами 90 м³/ч, а далее в этом же разделе принят расход 60 м³/ч. В таблице 3.1 приведено 90 м³/ч. Налицо прямое противоречие проектного решения собственному тексту и норме. Для кухонь с газовыми плитами минимально 90 м³/ч обязательно.",
      "norm": "СП 54.13330.2022, прил. И; СП 60.13330.2020",
      "norm_quote": "",
      "norm_confidence": 0.85,
      "recommendation": "Принять расчётный расход вытяжки от кухни с газовой плитой не менее 90 м³/ч; пересчитать скорость в канале и кратность воздухообмена.",
      "risk": "Накопление продуктов горения газа в кухне, угроза отравления и взрыва; нарушение обязательной нормы.",
      "evidence_quote": "В проекте принят расход вытяжки от кухни **60 м³/ч**.",
      "md_excerpt": "Кухня квартиры тип А оборудована газовой плитой... В проекте принят расход вытяжки от кухни **60 м³/ч**.",
      "discipline": "OV",
      "cross_discipline_with": [
        "ГСВ"
      ],
      "source_agent": "current_method",
      "confidence": 0.95
    },
    {
      "id": "T-004",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "safety",
      "problem": "EI 30 заявлен с горючей полиуретановой изоляцией Climaflex.",
      "description": "Заявленный предел огнестойкости EI 30 транзитных воздуховодов не может быть обеспечен полиуретановой изоляцией Climaflex (горючий материал, группа Г2-Г4). Огнестойкие воздуховоды требуют негорючую (НГ) огнезащиту: базальтовая вата с фольгой, конструктивная огнезащита типа ET-Vent, Огнеза, Promat и т.п., аттестованную по ГОСТ Р 53299-2013.",
      "norm": "СП 7.13130.2013, п. 6.13; ГОСТ Р 53299-2013",
      "norm_quote": "",
      "norm_confidence": 0.85,
      "recommendation": "Заменить изоляцию на сертифицированную огнезащиту, обеспечивающую EI 30 (НГ, аттестованная система); приложить сертификат огнестойкости конструкции.",
      "risk": "Распространение пожара по воздуховодам, гибель людей, отказ в вводе в эксплуатацию.",
      "evidence_quote": "Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "md_excerpt": "## 6. Огнестойкость воздуховодов\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "discipline": "OV",
      "cross_discipline_with": [
        "ПБ"
      ],
      "source_agent": "current_method",
      "confidence": 0.95
    },
    {
      "id": "T-005",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "contradiction",
      "problem": "Таблица 3.1 даёт сумму вытяжки 140 м³/ч, а в тексте принято 60+25+25=110 м³/ч.",
      "description": "Таблица 3.1 показывает кухня 90 + ванная 25 + санузел 25 = 140 м³/ч. Однако в разделе 2 принят расход кухни 60 м³/ч. Сумма проектных вытяжек получается 110 м³/ч, а не 140. Итог таблицы не соответствует принятым проектным расходам.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Привести таблицу 3.1 в соответствие с принятыми проектными расходами или, наоборот, принять расходы по таблице (90 + 25 + 25 = 140).",
      "risk": "Дисбаланс приток/вытяжка не соответствует заявленному, ошибка в подборе оборудования.",
      "evidence_quote": "| **Итого**      | **66,0**    | **140**          | **110**         |",
      "md_excerpt": "## 3. Расчётный воздухообмен квартиры (таблица 3.1)\n... | **Итого** | **66,0** | **140** | **110** |",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.95
    },
    {
      "id": "T-006",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "calculation",
      "problem": "Заявлен дисбаланс +30 м³/ч, фактически по таблице дефицит притока −30 м³/ч.",
      "description": "При вытяжке 140 м³/ч и притоке 110 м³/ч приток меньше вытяжки на 30 м³/ч (дефицит, −30), а не «+30». Знак и трактовка дисбаланса в тексте ошибочны.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Исправить знак дисбаланса: «дефицит приточного воздуха −30 м³/ч». Проверить корректность компенсации инфильтрацией для квартир с энергоэффективными окнами.",
      "risk": "Недостаточная компенсация вытяжки → опрокидывание тяги, обратный ход вентканалов, попадание запахов от соседей.",
      "evidence_quote": "Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.",
      "md_excerpt": "Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.9
    },
    {
      "id": "T-007",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "calculation",
      "problem": "Скорость в канале кухни 0,55 м/с ниже норматива 1,0 м/с — недостаточная тяга.",
      "description": "При L=60 м³/ч и сечении 150×200 (0,030 м²) скорость 0,55 м/с — недостаточна для устойчивой естественной тяги. При нормативном расходе 90 м³/ч скорость составила бы ~0,83 м/с, что также ниже рекомендуемых 1,5–3 м/с. Сечение канала избыточно. Сам автор отмечает, что скорость «ниже рекомендуемой», но не предлагает решения.",
      "norm": "СП 60.13330.2020, п. 7.5",
      "norm_quote": "",
      "norm_confidence": 0.7,
      "recommendation": "Уменьшить сечение канала до обеспечения скорости 1,0–1,5 м/с при расчётном расходе; либо применить гибридную/механическую вытяжку с подбором вентилятора.",
      "risk": "Неработоспособность естественной вытяжки летом, опрокидывание тяги, повышенная влажность и плесень.",
      "evidence_quote": "v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с** ... Что ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.",
      "md_excerpt": "## 4. Канал кухни ... Что ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.9
    },
    {
      "id": "T-008",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "safety",
      "problem": "Не указаны противопожарные клапаны на пересечении воздуховодами противопожарных преград.",
      "description": "В разделе 6 о огнестойкости воздуховодов ни слова не сказано про противопожарные нормально открытые клапаны на воздуховодах при пересечении противопожарных преград (стен, перекрытий), что обязательно по СП 7.13130.",
      "norm": "СП 7.13130.2013, п. 6.10, 6.18",
      "norm_quote": "",
      "norm_confidence": 0.85,
      "recommendation": "Добавить раздел с указанием марок и мест установки противопожарных клапанов (огнезадерживающих/обратных), их предела огнестойкости (EI 30/60), привязку к преградам.",
      "risk": "Распространение огня и дыма по системе вентиляции, гибель людей.",
      "evidence_quote": "## 6. Огнестойкость воздуховодов",
      "md_excerpt": "## 6. Огнестойкость воздуховодов\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "discipline": "OV",
      "cross_discipline_with": [
        "ПБ"
      ],
      "source_agent": "current_method",
      "confidence": 0.9
    },
    {
      "id": "T-009",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "completeness",
      "problem": "Не описана система приточной вентиляции: подача 110 м³/ч в жилые комнаты не обоснована.",
      "description": "В таблице 3.1 указан приток 110 м³/ч в жилые комнаты, но не указано каким способом этот приток обеспечивается: окна с приточными клапанами, механический приток с фильтрацией, инфильтрация. Без описания невозможно проверить реализуемость и подобрать оборудование. Упоминаются только клапаны в окнах для компенсации дисбаланса.",
      "norm": "СП 60.13330.2020, п. 7.1",
      "norm_quote": "",
      "norm_confidence": 0.7,
      "recommendation": "Описать систему притока: тип клапанов (марка, производительность при ΔP=10 Па), количество на квартиру, схему распределения притока по жилым комнатам; либо обосновать механический приток.",
      "risk": "При закрытых окнах приток отсутствует → пониженный воздухообмен, СО₂ выше нормы, жалобы жильцов.",
      "evidence_quote": "| Жилые комнаты  | 50,7        | -                | 110             |",
      "md_excerpt": "## 3. Расчётный воздухообмен квартиры (таблица 3.1)",
      "discipline": "OV",
      "cross_discipline_with": [
        "АР"
      ],
      "source_agent": "current_method",
      "confidence": 0.85
    },
    {
      "id": "T-010",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "contradiction",
      "problem": "Норма ванная 25 / совмещённый санузел 50 м³/ч приведена, но в таблице санузел 1,8 м² → 25 м³/ч без указания типа.",
      "description": "В разделе 2 приведены две нормы: ванная 25 и совмещённый санузел 50 м³/ч. В таблице фигурируют отдельно «Ванная» и «Санузел» — но если санузел совмещённый (а у однокомнатной/двухкомнатной квартиры площадью 78 м² это возможно), расход должен быть 50, а не 25 м³/ч. Без указания типа санузла норма выбрана неоднозначно.",
      "norm": "СП 54.13330.2022, прил. И",
      "norm_quote": "",
      "norm_confidence": 0.7,
      "recommendation": "Уточнить тип санузла (раздельный/совмещённый) и при необходимости пересмотреть расход. Если санузел в 1,8 м² — это туалет (унитаз), оставить 25 м³/ч; добавить пояснение в текст.",
      "risk": "Возможное занижение вытяжки в санузле, замечание экспертизы.",
      "evidence_quote": "| Санузел        | 1,8         | 25               | -               |",
      "md_excerpt": "совмещённый санузел: 50 м³/ч. ... | Санузел | 1,8 | 25 |",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.8
    },
    {
      "id": "T-011",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "cross_discipline",
      "problem": "Электроприёмники вентустановок 12 кВт нужно сверить с разделом ЭОМ.",
      "description": "Указана суммарная мощность электроприёмников вентустановок 12 кВт. Однако в разделе ОВ должны быть приведены: количество вентустановок, индивидуальные мощности, категория надёжности электроснабжения, чтобы ЭОМ корректно учёл нагрузку и резерв. Сейчас даётся только сумма.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Привести табличный перечень вентиляционного электрооборудования (наименование, кол-во, P_ном, кВт, категория электроснабжения, наличие АВР), согласовать с ЭОМ.",
      "risk": "Расхождение нагрузок между ОВ и ЭОМ, пересортица в кабельных линиях и щитах.",
      "evidence_quote": "Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "md_excerpt": "## 7. Согласования",
      "discipline": "OV",
      "cross_discipline_with": [
        "ЭОМ"
      ],
      "source_agent": "current_method",
      "confidence": 0.8
    },
    {
      "id": "T-012",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "cross_discipline",
      "problem": "Параметры теплоносителя 95/70 °C и ИТП требуют сверки с разделом ОВ-Отопление и ТМ.",
      "description": "В разделе про вентиляцию приведена температура теплоносителя 95/70 °C и давление 0,6 МПа, источник — ИТП. Если это раздел только по вентиляции жилых помещений, информация об ИТП дублирует/может противоречить разделам ТМ/ИТП/отопление. Параметры 95/70 устаревшие — современные ИТП работают 80/60 или 90/65 для энергоэффективности.",
      "norm": "СП 124.13330.2012",
      "norm_quote": "",
      "norm_confidence": 0.6,
      "recommendation": "Согласовать параметры теплоносителя с разделом ТМ/ИТП. Проверить актуальность графика 95/70 °C для конкретного объекта.",
      "risk": "Подбор калориферов под несуществующий график → недогрев притока зимой.",
      "evidence_quote": "температура теплоносителя 95/70 °C, давление 0,6 МПа.",
      "md_excerpt": "## 5. Источник тепла",
      "discipline": "OV",
      "cross_discipline_with": [
        "ТМ",
        "ОВ-Отопление"
      ],
      "source_agent": "current_method",
      "confidence": 0.7
    },
    {
      "id": "T-013",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "documentation",
      "problem": "Толщина оцинкованной стали 0,7 мм для канала 150×200 — нужно сверить с СП 60.13330.",
      "description": "Для воздуховодов класса П (плотные) и Н (нормальные) толщины стали регламентированы СП 60.13330. Для прямоугольных воздуховодов сечения до 250 мм минимальная толщина обычно 0,5 мм, но для транзитных и огнестойких — выше. Толщина 0,7 мм может быть недостаточной, если канал является транзитным или нормирован толщиной по огнестойкости.",
      "norm": "СП 60.13330.2020, п. 7.11.8",
      "norm_quote": "",
      "norm_confidence": 0.6,
      "recommendation": "Подтвердить толщину 0,7 мм ссылкой на пункт СП 60.13330.2020 с учётом класса герметичности и транзитности; при необходимости увеличить толщину.",
      "risk": "Невыполнение требований к огнестойкому/транзитному воздуховоду, утечки.",
      "evidence_quote": "Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.",
      "md_excerpt": "## 4. Канал кухни",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.6
    },
    {
      "id": "T-014",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "completeness",
      "problem": "Не указана редакция нормативных документов и год.",
      "description": "Все нормы приведены без указания актуальной редакции и года изменений. Согласно требованиям к оформлению нормативной базы, нужно указывать редакцию (например «СП 60.13330.2020 (с Изм. №1)»).",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Привести ссылки в формате: «<номер> <название> (ред. <дата>, изм. №<n>)».",
      "risk": "Формальное замечание экспертизы.",
      "evidence_quote": "СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»",
      "md_excerpt": "## 1. Нормативная база",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.85
    },
    {
      "id": "T-015",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "completeness",
      "problem": "Не приведены данные о шумовых характеристиках вентсистемы.",
      "description": "Для жилых помещений нормируется уровень шума в комнатах (СН 2.2.4/2.1.8.562-96, СП 51.13330). В разделе нет данных о расчётном уровне звукового давления от вентустановок и канала кухни. Особенно критично, т.к. упомянуты «теплозвукоизоляционные клапаны» в окнах — это намёк на шумовые проблемы.",
      "norm": "СП 51.13330.2011; СН 2.2.4/2.1.8.562-96",
      "norm_quote": "",
      "norm_confidence": 0.7,
      "recommendation": "Привести расчёт уровня шума в жилых комнатах от вентсистемы и притока через клапаны, указать соответствие нормативу 25–30 дБА в ночное время.",
      "risk": "Шум в жилых комнатах превысит норматив, жалобы и переделка.",
      "evidence_quote": "теплозвукоизоляционными клапанами",
      "md_excerpt": "Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.75
    },
    {
      "id": "T-016",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "documentation",
      "problem": "Раздел 5 «Источник тепла» не относится к вентиляции жилых помещений.",
      "description": "Заголовок документа — «Вентиляция жилых помещений секции 2», но раздел 5 описывает параметры теплоснабжения от ИТП без привязки к подогреву приточного воздуха. Информация не связана с задачей раздела или не раскрыта (для чего нужен теплоноситель в вентиляции жилых квартир — обычно квартирная вентиляция без подогрева).",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Либо удалить раздел 5 (если приток без подогрева), либо дополнить расчётом калорифера приточной установки с привязкой к теплоносителю 95/70.",
      "risk": "Структурная несогласованность документа.",
      "evidence_quote": "## 5. Источник тепла",
      "md_excerpt": "# Раздел ОВ. Вентиляция жилых помещений секции 2 ... ## 5. Источник тепла",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.7
    }
  ],
  "meta": {
    "source_method": "A0_baseline_current__baseline",
    "original_count": 16,
    "post_dedup_count": 16,
    "dedup_report": {
      "total_in": 16,
      "total_out": 16,
      "clusters": 16,
      "same_class_drops": 0,
      "same_class_drops_by_key": {}
    }
  },
  "errors": []
}