{
  "method": "A1_hybrid_lite__v1",
  "case_id": "ov_01_ventilation",
  "discipline": "OV",
  "model_main": "claude-opus-4-7",
  "duration_sec": 324.9176754951477,
  "findings": [
    {
      "id": "T-001",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Расход вытяжки от кухни с газовой плитой принят 60 м³/ч против нормативных 90 м³/ч.",
      "description": "В разделе 1 сам же проект декларирует норму 90 м³/ч для кухонь с газовыми плитами, а в разделе 4 принимает фактический расход 60 м³/ч. Это противоречит и приведённой норме, и требованиям СП 60.13330 / СП 54.13330 (для кухонь с газовой плитой — не менее 90 м³/ч; в действующей редакции СП 54.13330.2022 — 100 м³/ч).",
      "norm": "СП 60.13330.2020, прил. К; СП 54.13330.2022, табл. 9.1",
      "norm_quote": "Для кухонь с газовыми плитами минимальный расход вытяжного воздуха — 90 м³/ч (СП 60.13330.2020); 100 м³/ч (СП 54.13330.2022)",
      "norm_confidence": 0.75,
      "recommendation": "Увеличить расчётный расход вытяжки от кухни до 90–100 м³/ч; пересчитать сечение и скорость в канале; согласовать с таблицей 3.1.",
      "risk": "Скопление продуктов сгорания газа, превышение ПДК CO/CO₂, риск отравления жильцов.",
      "evidence_quote": "В проекте принят расход вытяжки от кухни **60 м³/ч**.",
      "md_excerpt": "Раздел 2: «кухни с газовыми плитами: 90 м³/ч» vs Раздел 4: «расчётном расходе 60 м³/ч»",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.95
    },
    {
      "id": "T-002",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "other",
      "problem": "Таблица 3.1 даёт L_вытяжка кухни = 90 м³/ч, а раздел 4 — 60 м³/ч.",
      "description": "В таблице 3.1 для кухни (газ) указан расход 90 м³/ч, при этом расчёт скорости в канале (раздел 4) и кратности (раздел 2) выполнен для 60 м³/ч. Один и тот же параметр имеет два разных значения, что делает проект непригодным для исполнения без правки.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Унифицировать расчётный расход вытяжки кухни во всех разделах и таблицах; пересчитать скорость, кратность и баланс.",
      "risk": "Подрядчик и пусконаладка получают противоречивые данные; неверный подбор оборудования.",
      "evidence_quote": "| Кухня (газ)    | 9,0         | 90               | -               |",
      "md_excerpt": "Таблица 3.1: 90 м³/ч; раздел 4: «при расчётном расходе 60 м³/ч»",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.98
    },
    {
      "id": "T-003",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Заявлен EI 30 транзитных воздуховодов с полиуретановой изоляцией Climaflex, что технически невозможно.",
      "description": "Climaflex (NMC) — теплоизоляция для трубопроводов из вспененного полиэтилена/полиуретана; материал горюч и не имеет сертификата на огнестойкость воздуховодов. Предел огнестойкости EI 30/EI 60 для транзитных воздуховодов жилых зданий обеспечивается специализированными огнезащитными покрытиями/обмазками (например, Conlit, Et Vent, ОЗС) либо конструкциями из негорючих материалов.",
      "norm": "СП 7.13130.2013, п. 6.18; ФЗ-123, ст. 138",
      "norm_quote": "Транзитные воздуховоды… должны иметь нормируемые пределы огнестойкости (EI 30/EI 60) и выполняться из негорючих материалов либо с огнезащитой, имеющей соответствующий сертификат.",
      "norm_confidence": 0.85,
      "recommendation": "Заменить указание Climaflex на сертифицированную огнезащиту воздуховодов (например, маты Conlit Ductrock с подтверждённым EI 30/60). Приложить сертификат пожарной безопасности.",
      "risk": "Невыполнение требований пожарной безопасности; распространение огня и дыма по этажам через транзитные воздуховоды.",
      "evidence_quote": "Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "md_excerpt": "Раздел 6: «EI 30 (полиуретановая изоляция Climaflex)»",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.95
    },
    {
      "id": "T-004",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Использованы СНиП 41-01-2003 и СанПиН 2.1.2.2645-10, не действующие на 2026 год.",
      "description": "СНиП 41-01-2003 заменён актуализированной редакцией СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха». СанПиН 2.1.2.2645-10 утратил силу с 01.03.2021 и заменён СанПиН 1.2.3685-21 / СанПиН 2.1.3684-21. Применение отменённых документов недопустимо в действующем проекте.",
      "norm": "СП 60.13330.2020; СанПиН 1.2.3685-21",
      "norm_quote": "СНиП 41-01-2003 актуализирован как СП 60.13330; СанПиН 2.1.2.2645-10 отменён Постановлением Главного государственного санитарного врача РФ.",
      "norm_confidence": 0.9,
      "recommendation": "Заменить ссылки на действующие СП 60.13330.2020, СП 54.13330.2022, СП 7.13130.2013, СанПиН 1.2.3685-21 и СанПиН 2.1.3684-21.",
      "risk": "Замечания экспертизы, невозможность выпуска проекта в производство работ.",
      "evidence_quote": "- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;",
      "md_excerpt": "Раздел 1: СНиП 41-01-2003, СанПиН 2.1.2.2645-10",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.95
    },
    {
      "id": "T-005",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "other",
      "problem": "Дисбаланс +30 м³/ч компенсируется только инфильтрацией через оконные клапаны.",
      "description": "Расчётный приток (110 м³/ч) меньше вытяжки (140 м³/ч). Современные окна с теплозвукоизоляционными клапанами имеют ограниченную пропускную способность и не гарантируют стабильный приток 30 м³/ч при закрытых створках, особенно в зимний период. При герметичном остеклении дисбаланс приведёт к опрокидыванию тяги в каналах санузлов и кухни.",
      "norm": "СП 60.13330.2020, п. 7.1.10; СП 54.13330.2022, п. 9.4",
      "norm_quote": "Приток должен быть равен вытяжке; при инфильтрационном притоке необходимо подтвердить расчётом производительность приточных устройств для нормативных параметров наружного воздуха.",
      "norm_confidence": 0.7,
      "recommendation": "Привести расчёт пропускной способности оконных клапанов при ΔT = расчётной зимней и ветровой нагрузке, либо предусмотреть приточные стеновые клапаны / приточную установку.",
      "risk": "Опрокидывание тяги, обратный ток из санузлов, повышенная влажность, плесень.",
      "evidence_quote": "Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.",
      "md_excerpt": "Раздел 3 после таблицы 3.1",
      "discipline": "OV",
      "cross_discipline_with": [
        "AR"
      ],
      "source_agent": "current_method",
      "confidence": 0.85
    },
    {
      "id": "T-006",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "other",
      "problem": "Скорость 0,55 м/с в канале кухни ниже минимума 1,5 м/с — самотяга неустойчива.",
      "description": "При расходе 60 м³/ч и сечении 150×200 мм скорость 0,55 м/с не обеспечивает устойчивую естественную тягу и приводит к выпадению конденсата на стенках канала. Канал сечением 150×200 мм избыточен для квартирной вытяжки; при повышении расхода до нормативных 90–100 м³/ч скорость составит лишь 0,83–0,93 м/с — всё равно ниже рекомендуемой.",
      "norm": "СП 60.13330.2020, прил. К; рекомендации АВОК для жилых зданий",
      "norm_quote": "Скорость в вертикальных каналах систем естественной вентиляции жилых зданий принимается 0,5–1,0 м/с, в сборных каналах — до 1,5 м/с.",
      "norm_confidence": 0.6,
      "recommendation": "Пересмотреть сечение канала кухни (например, 140×140 мм) под расчётный расход 90–100 м³/ч для получения скорости 1,3–1,5 м/с; либо применить механическую вытяжку.",
      "risk": "Конденсат в канале, обмерзание оголовка, неустойчивая тяга, шум.",
      "evidence_quote": "v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**",
      "md_excerpt": "Раздел 4: расчёт скорости",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.8
    },
    {
      "id": "T-007",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "other",
      "problem": "Сумма площадей в таблице 3.1 — 66,0 м², заявленная площадь квартиры тип А — 78 м².",
      "description": "В разделе 2 указано «квартира тип А, 78 м²», а итог таблицы 3.1 даёт 66,0 м². Разница 12 м² (≈15%) не объяснена — возможно, отсутствуют коридор, прихожая, кладовая, лоджия. Это влияет на полноту учёта воздухообмена и расчёт жилой площади для притока (3 м³/ч·м² по СП 54.13330).",
      "norm": "СП 54.13330.2022, табл. 9.1",
      "norm_quote": "Приток в жилые комнаты принимается не менее 3 м³/ч на 1 м² площади.",
      "norm_confidence": 0.7,
      "recommendation": "Привести таблицу 3.1 в соответствие с фактической площадью квартиры; добавить недостающие помещения или дать пояснение.",
      "risk": "Недоучёт площади ведёт к недостаточному притоку в жилые комнаты.",
      "evidence_quote": "## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)",
      "md_excerpt": "Раздел 2: «78 м²» vs Таблица 3.1: «Итого 66,0»",
      "discipline": "OV",
      "cross_discipline_with": [
        "AR"
      ],
      "source_agent": "current_method",
      "confidence": 0.85
    },
    {
      "id": "T-008",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Заявленная суммарная мощность вентустановок 12 кВт должна совпадать с расчётами ЭОМ.",
      "description": "В разделе 7 указано согласование с ЭОМ на 12 кВт. Необходимо проверить, что в разделе ЭОМ предусмотрена соответствующая нагрузка с категорией надёжности электроснабжения, требуемой СП 60.13330 для систем противодымной вентиляции (если такие есть) и обычной вентиляции жилого здания.",
      "norm": "СП 256.1325800.2016, табл. 5.1; СП 60.13330.2020",
      "norm_quote": "Электроприёмники систем противодымной вентиляции — I категория надёжности электроснабжения; общеобменной — по характеру технологического процесса.",
      "norm_confidence": 0.7,
      "recommendation": "Сверить с разделом ЭОМ суммарную нагрузку, число и тип потребителей, категорию надёжности; при необходимости запросить однолинейную схему.",
      "risk": "Несоответствие проектных решений между ОВ и ЭОМ.",
      "evidence_quote": "Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "md_excerpt": "Раздел 7",
      "discipline": "OV",
      "cross_discipline_with": [
        "EOM"
      ],
      "source_agent": "current_method",
      "confidence": 0.7
    },
    {
      "id": "T-009",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "other",
      "problem": "В разделе 1/2 указана норма для совмещённого санузла 50 м³/ч, в таблице — ванная 25 + санузел 25.",
      "description": "Раздел 2 приводит норму «совмещённый санузел: 50 м³/ч», но в таблице 3.1 ванная и санузел показаны раздельно по 25 м³/ч. Если санузлы раздельные, корректно ссылаться на нормы 25 м³/ч каждый, и формулировка нормы из раздела 2 излишняя; если совмещённый — таблица некорректна.",
      "norm": "СП 54.13330.2022, табл. 9.1",
      "norm_quote": "Ванная — 25 м³/ч; уборная индивидуальная — 25 м³/ч; совмещённый санузел — 50 м³/ч.",
      "norm_confidence": 0.85,
      "recommendation": "Уточнить тип санузла и привести нормы и таблицу 3.1 в соответствие.",
      "risk": "Неоднозначность для подрядчика и экспертизы.",
      "evidence_quote": "- совмещённый санузел: 50 м³/ч.",
      "md_excerpt": "Раздел 2 vs таблица 3.1",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.85
    }
  ],
  "meta": {
    "prompt_set": "v1",
    "current_method_findings": 9,
    "completeness_findings": 0,
    "post_dedup_findings": 9,
    "dedup_report": {
      "total_in": 9,
      "total_out": 9,
      "clusters": 9,
      "same_class_drops": 0,
      "same_class_drops_by_key": {}
    },
    "current_method_duration": 135.75550723075867,
    "completeness_duration": 324.91332960128784
  },
  "errors": []
}