{
  "method": "A1_hybrid_lite__v2",
  "case_id": "ov_01_ventilation",
  "discipline": "OV",
  "model_main": "claude-opus-4-7",
  "duration_sec": 239.74621486663818,
  "findings": [
    {
      "id": "F-001",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "other",
      "problem": "Расход вытяжки от кухни с газовой плитой занижен (60 м³/ч < норматива 90 м³/ч)",
      "description": "",
      "norm": "СП 60.13330.2020 (актуализ. ред. СНиП 41-01-2003), Приложение К, табл. К.1; СП 54.13330.2022, п. 9.2",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Принять расчётный расход вытяжки от кухни с газовой плитой не менее 90 м³/ч; пересчитать кратность, сечение канала и скорость воздуха.",
      "risk": "",
      "evidence_quote": "В проекте принят расход вытяжки от кухни 60 м³/ч",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.0
    },
    {
      "id": "F-002",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "other",
      "problem": "Внутреннее противоречие: п.2 — 60 м³/ч, таблица 3.1 — 90 м³/ч",
      "description": "",
      "norm": "ГОСТ Р 21.101-2020, п. 4.1.6 (требования к комплектности и непротиворечивости проектной документации)",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Привести п.2, расчёт скорости в п.4 и таблицу 3.1 к единому значению 90 м³/ч (после устранения F-001).",
      "risk": "",
      "evidence_quote": "п.2: «принят расход вытяжки от кухни 60 м³/ч» vs п.3: «Кухня (газ) … 90»",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.0
    },
    {
      "id": "F-003",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "other",
      "problem": "Полиуретановая изоляция Climaflex не обеспечивает EI 30 — горючий материал на транзитном воздуховоде",
      "description": "",
      "norm": "СП 7.13130.2013 (ред. 2020), п. 6.13, п. 6.18; ГОСТ Р 53299-2013 (испытания воздуховодов на огнестойкость); ФЗ-123, ст.137",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Заменить тип огнезащиты на сертифицированную конструкцию (минераловатные плиты ≥ 25 мм с фольгой / огнезащитный состав с протоколом сертификационных испытаний по ГОСТ Р 53299-2013, EI 30). В спецификации указать сертификат и протокол испытаний.",
      "risk": "",
      "evidence_quote": "Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex)",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.0
    },
    {
      "id": "F-004",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "other",
      "problem": "Устаревшая нормативная база",
      "description": "",
      "norm": "СП 60.13330.2020; СанПиН 2.1.3684-21 (Постановление Главного гос. сан. врача РФ от 28.01.2021 №3); ГОСТ 30494-2011 — действует.",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Обновить ссылки в разделе «Нормативная база» и проверить все расчётные параметры на соответствие действующим редакциям.",
      "risk": "",
      "evidence_quote": "СНиП 41-01-2003 …; СанПиН 2.1.2.2645-10",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.0
    },
    {
      "id": "F-005",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "other",
      "problem": "Низкая скорость воздуха в кухонном канале (0,55 м/с) — риск опрокидывания тяги",
      "description": "",
      "norm": "СП 60.13330.2020, п. 7.11.10 (рекомендуемые скорости в каналах естественной вентиляции); СП 54.13330.2022, п. 9.6",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Уменьшить сечение канала кухни до 140×140 мм или 150×150 мм (с пересчётом аэродинамики на 90 м³/ч), либо предусмотреть гибридную/механическую вытяжку с обратным клапаном.",
      "risk": "",
      "evidence_quote": "Скорость … 0,55 м/с … ниже рекомендуемой скорости 1,5–3 м/с",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.0
    },
    {
      "id": "F-006",
      "severity": "ЭКОНОМИЧЕСКОЕ",
      "category": "other",
      "problem": "Дисбаланс +30 м³/ч компенсируется только инфильтрацией через оконные клапаны",
      "description": "",
      "norm": "СП 60.13330.2020, п. 7.1.10, п. 9.6.10; СП 54.13330.2022, п. 9.5",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Подтвердить расход воздуха через клапаны расчётом по Δp (зима/лето) с указанием марки и характеристики клапана; при невозможности обеспечить приток ≥ расчётной вытяжки — предусмотреть приточное устройство с принудительным побуждением (например, в составе ПВУ с рекуперацией).",
      "risk": "",
      "evidence_quote": "Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.0
    },
    {
      "id": "F-007",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Параметры теплоносителя ИТП относятся к разделу ОВ только в части потребителей",
      "description": "",
      "norm": "СП 60.13330.2020, п. 6.4.7, п. 7.3; СП 124.13330.2012",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Сверить с разделом ОВ (отопление) и ИТП: указать параметры теплоносителя на калорифере приточной установки (если есть), температуру поверхностей в помещении и наличие ограждений; уточнить в задании на смежные разделы.",
      "risk": "",
      "evidence_quote": "температура теплоносителя 95/70 °C, давление 0,6 МПа",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.0
    },
    {
      "id": "F-008",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "other",
      "problem": "Не указан класс герметичности воздуховодов и толщина стали",
      "description": "",
      "norm": "СП 60.13330.2020, п. 7.11.8, табл. 7.5; СП 73.13330.2016 (монтаж)",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Дополнить спецификацию воздуховодов классом герметичности и типом соединений; в указаниях к монтажу сослаться на СП 73.13330.2016.",
      "risk": "",
      "evidence_quote": "оцинкованной стали 0,7 мм, сечение 150×200 мм",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.0
    },
    {
      "id": "F-009",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "other",
      "problem": "Не предусмотрена защита от обратного перетока между квартирами",
      "description": "",
      "norm": "СП 60.13330.2020, п. 7.11.10; СП 54.13330.2022, п. 9.6.7 (требование отдельных каналов или установки обратных клапанов)",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Предусмотреть обратные клапаны на поквартирных ответвлениях кухонной и санузловой вытяжки либо выполнить «спутник + сборный канал» по схеме СП 54.13330.2022, рис. 9.1.",
      "risk": "",
      "evidence_quote": "Канал кухни выполнен из оцинкованной стали … сечение 150×200 мм",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.0
    },
    {
      "id": "CMP-001",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "other",
      "problem": "Проектный расход вытяжки кухни 60 м³/ч ниже нормативного 90 м³/ч",
      "description": "Раздел 2 прямо цитирует норму 90 м³/ч для кухонь с газовыми плитами, таблица 3.1 фиксирует нормативные 90 м³/ч, но в разделе 4 принятый проектный расход составляет 60 м³/ч — занижен на 33% без технического обоснования. Снижение расхода для помещений с газовым оборудованием недопустимо без компенсирующих мер.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "В проекте принят расход вытяжки от кухни 60 м³/ч",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.97
    },
    {
      "id": "CMP-002",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "other",
      "problem": "Внутреннее противоречие: норма для санузла 50 м³/ч (п. 2) против 25 м³/ч в таблице 3.1",
      "description": "Раздел 2 устанавливает норму для «совмещённого санузла» 50 м³/ч. Таблица 3.1 содержит отдельные строки «Ванная» (4,5 м², 25 м³/ч) и «Санузел» (1,8 м², 25 м³/ч), что соответствует раздельному санузлу. Либо квартира имеет раздельный санузел — тогда ссылка на «совмещённый санузел» в п. 2 ошибочна, либо санузел совмещённый — тогда расход 25 м³/ч занижен вдвое. Противоречие устранить до выпуска.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "совмещённый санузел: 50 м³/ч ... Санузел | 1,8 | 25",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.93
    },
    {
      "id": "CMP-003",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Отсутствует описание управления вентиляцией при пожаре и дымоудаления",
      "description": "Документ не содержит ни раздела, ни ссылки на режим аварийного отключения приточно-вытяжных установок при пожаре и схему дымоудаления. Для МКД раздел ОВ обязан определять режимы дымоудаления и отключения по сигналу АПС.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.95
    },
    {
      "id": "CMP-004",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Отсутствует расчёт потерь давления и подбор вентустановок",
      "description": "Представлен только расчёт кратности воздухообмена для одного помещения. Аэродинамический расчёт воздухораспределительной сети, суммарные потери давления по трассам и подбор вентустановок по характеристике L–ΔP в документе отсутствуют.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Объём кухни: V = 9 × 2,7 = 24,3 м³. Кратность n = 60 / 24,3 = 2,47 ч⁻¹.",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.95
    },
    {
      "id": "CMP-005",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "other",
      "problem": "Скорость воздуха в кухонном канале 0,55 м/с при рекомендуемых 1,5–3 м/с",
      "description": "Аномально низкая скорость в вертикальном канале подавляет гравитационную тягу, увеличивает риск опрокидывания при ветровом подпоре и способствует конденсатообразованию в зимний период. Проблема усугубляется уже зафиксированным занижением расхода до 60 м³/ч.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "v = L / (3600 · F) = 60 / (3600 · 0,030) = 0,55 м/с. Что ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.91
    },
    {
      "id": "CMP-006",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Отсутствует спецификация вентиляционного оборудования",
      "description": "Суммарная мощность вентустановок упомянута в п. 7, однако спецификация с перечнем оборудования, производительностью L (м³/ч), полным давлением P (Па), Pуст (кВт), числом фаз и напряжением не представлена. Обязательный выходной документ комплекта РД раздела ОВ.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "электроприёмники вентустановок 12 кВт суммарно",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.95
    },
    {
      "id": "CMP-007",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Отсутствует схема воздуховодов с диаметрами и скоростями по участкам",
      "description": "Описание единственного канала кухни в виде текста не заменяет аксонометрическую или принципиальную схему сети воздуховодов секции с нумерацией участков, сечениями и скоростями. Без схемы невозможно выполнить монтаж и принять систему.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.94
    },
    {
      "id": "CMP-008",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "other",
      "problem": "Нормативная база расчёта ссылается на отменённый СНиП 41-01-2003",
      "description": "СНиП 41-01-2003 актуализирован и заменён СП 60.13330.2020. Числовые нормативы воздухообмена в обоих документах совпадают, поэтому расчёт фактически верен, но ссылка на отменённый документ недопустима в составе РД.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.98
    },
    {
      "id": "CMP-009",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Нагрузка ЭОМ указана суммарно без разбивки по установкам и коэффициента спроса Кс",
      "description": "Для расчёта расчётной нагрузки раздел ЭОМ требует: Pуст каждой установки, коэффициент спроса Кс, число фаз, напряжение и категорию надёжности электроснабжения. Передана только суммарная Pуст — интерфейс неполный.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "электроприёмники вентустановок 12 кВт суммарно",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.9
    },
    {
      "id": "CMP-010",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Отсутствует привязка к системе АПС для аварийного отключения вентиляции",
      "description": "Перечень согласований (п. 7) включает АР и ЭОМ, но раздел АПС отсутствует. Для МКД обязательна координация: вентустановки должны отключаться по командному сигналу АПС. Требование распространяется на все механические системы вентиляции здания.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.88
    },
    {
      "id": "CMP-011",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Применение газовых плит не подкреплено согласованием с разделом газоснабжения",
      "description": "Обязательное условие для кухонь с газовыми плитами — подтверждение подачи газа из смежного раздела ГС/ВГ и соответствия вентиляции требованиям газоснабжения. Согласования с разделом газоснабжения ни в перечне (п. 7), ни в расчёте не отражено.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Кухня квартиры тип А оборудована газовой плитой",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.86
    },
    {
      "id": "CMP-012",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "other",
      "problem": "Не указаны шумовые характеристики вентиляционного оборудования",
      "description": "Для жилых МКД нормируются уровни звука от инженерного оборудования в квартирах. Шумовые характеристики вентустановок (Lw по октавным полосам) и результаты акустического расчёта в документе отсутствуют.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "электроприёмники вентустановок 12 кВт суммарно",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.85
    },
    {
      "id": "CMP-013",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "other",
      "problem": "Не представлен расчёт тепловой мощности отопительных приборов по помещениям",
      "description": "Параметры теплоносителя (температурный график, давление) описаны, однако расчёт требуемой мощности отопительных приборов по каждому помещению квартиры не приведён. Рекомендуемый раздел чеклиста ОВ.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Источник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.87
    },
    {
      "id": "CMP-014",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "other",
      "problem": "Отсутствует гидравлический расчёт системы отопления",
      "description": "Подключение к ИТП зафиксировано, однако гидравлический расчёт системы отопления с подбором отопительных приборов, балансировочных клапанов и циркуляционного насоса не представлен. Рекомендуемый раздел чеклиста ОВ.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Подача теплоносителя осуществляется через узел ИТП в подвале здания.",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.85
    }
  ],
  "meta": {
    "prompt_set": "v2",
    "document_type": "full_rd",
    "current_method_findings": 9,
    "completeness_findings": 14,
    "post_dedup_findings": 23,
    "dedup_report": {
      "total_in": 23,
      "total_out": 23,
      "clusters": 23,
      "same_class_drops": 0,
      "same_class_drops_by_key": {}
    },
    "current_method_duration": 105.00520324707031,
    "completeness_duration": 239.74524331092834
  },
  "errors": []
}