{
  "method": "A1_hybrid_lite__v2",
  "case_id": "ss_02_fire_alarm",
  "discipline": "SS",
  "model_main": "claude-opus-4-7",
  "duration_sec": 234.10939693450928,
  "findings": [
    {
      "id": "T-001",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "В нормативной базе указан только СП 5.13130.2009; СП 484.1311500.2020 не упомянут.",
      "description": "С 1 марта 2021 г. для проектирования систем пожарной сигнализации действует СП 484.1311500.2020 «Системы противопожарной защиты. Системы пожарной сигнализации и автоматизация систем противопожарной защиты. Нормы и правила проектирования», который заменил часть СП 5.13130.2009 в части СПС. Проект АПС должен выполняться с применением действующей редакции.",
      "norm": "СП 484.1311500.2020 (введ. 01.03.2021)",
      "norm_quote": "",
      "norm_confidence": 0.9,
      "recommendation": "Перевыпустить ПЗ со ссылкой на СП 484.1311500.2020; проверить соответствие принятых проектных решений требованиям нового СП (количество и тип извещателей, ёмкость ШС, время работы резерва).",
      "risk": "Несоответствие действующей нормативной базе — отказ экспертизы / надзорных органов.",
      "evidence_quote": "СП 5.13130.2009 «Системы противопожарной защиты. Установки пожарной сигнализации и пожаротушения автоматические»;",
      "md_excerpt": "## 1. Нормативная база",
      "discipline": "СС",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.9
    },
    {
      "id": "T-002",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "other",
      "problem": "Несовместимость: пороговый ППКП «Сигнал-20П SMD» + адресные извещатели в технических помещениях.",
      "description": "«Сигнал-20П SMD» — приёмно-контрольный прибор пороговой (безадресной) архитектуры с радиальными шлейфами. Адресные дымовые извещатели подключаются к адресно-аналоговым ППКП (например, С2000-КДЛ + С2000М). В одной системе одновременно заявлены и пороговые квартирные ИП212 на ШС-1…ШС-3, и адресные извещатели — без указания, через какой адресный модуль/линию они интегрированы.",
      "norm": "СП 484.1311500.2020, разд. 6 (требования к структуре СПС и совместимости компонентов)",
      "norm_quote": "",
      "norm_confidence": 0.6,
      "recommendation": "Либо заменить ППКП на адресно-аналоговый (С2000М + С2000-КДЛ или аналог), либо отказаться от адресных извещателей и применить пороговые ИП212 с раздельными ШС для технических помещений. В ПЗ указать модель и адресную линию.",
      "risk": "Адресные извещатели физически не смогут работать с указанным ППКП — система не будет принята в эксплуатацию.",
      "evidence_quote": "Приёмно-контрольный прибор (ППКП) — Болид «Сигнал-20П SMD»",
      "md_excerpt": "## 2. Состав системы",
      "discipline": "СС",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.85
    },
    {
      "id": "T-003",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "ШС-3 содержит ~42 извещателя — превышен предельный лимит безадресного шлейфа (32 шт.).",
      "description": "По логике текста на каждую квартиру приходится один ИП212 (ШС-1: 30 квартир = 30 извещателей). Аналогично ШС-3 с ≈42 квартирами включает ≈42 извещателя в одном радиальном шлейфе порогового ППКП «Сигнал-20П». Это нарушает ограничение по количеству извещателей в одном безадресном ШС.",
      "norm": "СП 484.1311500.2020, п. 6.6.4 (ограничение количества извещателей в безадресном ШС — не более 32); ранее СП 5.13130.2009, п. 13.15.3",
      "norm_quote": "",
      "norm_confidence": 0.8,
      "recommendation": "Разделить ШС-3 на два шлейфа (например, эт. 11–13 и эт. 14–17) или перейти на адресно-аналоговое решение, где данное ограничение не действует.",
      "risk": "Перегрузка ШС: при тревоге не гарантируется идентификация источника; нарушение требований СП → отказ экспертизы.",
      "evidence_quote": "ШС-3: квартиры этажи 11-17 (≈42 квартиры);",
      "md_excerpt": "## 3. Шлейфы сигнализации",
      "discipline": "СС",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.9
    },
    {
      "id": "T-004",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "В квартирах установлен только 1 дымовой извещатель (в коридоре/прихожей); жилые комнаты не защищены.",
      "description": "СП 54.13330.2022 (а равно СП 54.13330.2016, п. 7.3.13) требует оборудовать квартиры жилых зданий автономными оптико-электронными дымовыми пожарными извещателями в каждой жилой комнате. Один точечный извещатель в прихожей не обеспечивает обнаружение возгорания в спальных и иных жилых помещениях квартиры на ранней стадии.",
      "norm": "СП 54.13330.2022, п. 9 (защита жилых помещений автономными дымовыми ПИ); ФЗ-123, ст. 83 ч. 7",
      "norm_quote": "",
      "norm_confidence": 0.75,
      "recommendation": "Дополнить проект автономными дымовыми пожарными извещателями (АДПИ) в каждой жилой комнате каждой квартиры; уточнить общее количество.",
      "risk": "Позднее обнаружение пожара в жилой зоне — гибель людей во сне. Грубое нарушение требований пожарной безопасности.",
      "evidence_quote": "Дымовые точечные ИП212 в квартирах (по 1 шт. в коридор/прихожую) — 102 шт.;",
      "md_excerpt": "## 2. Состав системы",
      "discipline": "СС",
      "cross_discipline_with": [
        "АР"
      ],
      "source_agent": "current_method",
      "confidence": 0.85
    },
    {
      "id": "T-005",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Не обеспечена I категория надёжности электроснабжения АПС: указан один ввод (ВРУ-1) + АКБ ППКП.",
      "description": "Системы противопожарной защиты должны питаться по I категории надёжности (два независимых взаиморезервирующих ввода с устройством АВР). АКБ ППКП — это лишь третий (аварийный) источник, не заменяющий второй независимый ввод. В ПЗ не указан второй ввод и АВР.",
      "norm": "ФЗ-123, ст. 82; СП 6.13130.2013, п. 4.1; ПУЭ-7, п. 1.2.18 (I категория надёжности)",
      "norm_quote": "",
      "norm_confidence": 0.85,
      "recommendation": "Предусмотреть электроснабжение ППКП от двух независимых источников через АВР; АКБ оставить как резерв при пропадании обоих вводов. Отразить в ПЗ и схеме.",
      "risk": "При аварии одного ввода АПС остаётся только на АКБ — высокая вероятность отказа системы в реальном пожаре.",
      "evidence_quote": "Основное — от ВРУ-1 жилого дома; резервное — встроенная АКБ ППКП (10 А·ч), время работы в дежурном режиме 24 ч.",
      "md_excerpt": "## 4. Электропитание",
      "discipline": "СС",
      "cross_discipline_with": [
        "ЭОМ"
      ],
      "source_agent": "current_method",
      "confidence": 0.9
    },
    {
      "id": "T-006",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Указан только дежурный режим АКБ (24 ч), не подтверждено время работы в режиме «Пожар».",
      "description": "СП 484.1311500.2020 (п. 6.7.4) и ранее СП 5.13130.2009 (п. 15.3) требуют, чтобы резервный источник обеспечивал работу СПС в дежурном режиме не менее 24 ч и дополнительно не менее 1 ч в режиме тревоги. В ПЗ зафиксирован только дежурный режим. Расчёт ёмкости АКБ 10 А·ч с учётом тока всех извещателей и оповещения не приведён.",
      "norm": "СП 484.1311500.2020, п. 6.7.4",
      "norm_quote": "",
      "norm_confidence": 0.8,
      "recommendation": "Привести расчёт ёмкости АКБ с учётом 24 ч дежурного + 1 ч тревожного режима; при недостаточности — увеличить ёмкость или применить внешний резервированный блок питания.",
      "risk": "АКБ может не обеспечить работу системы оповещения и сигнализации во время реального пожара.",
      "evidence_quote": "резервное — встроенная АКБ ППКП (10 А·ч), время работы в дежурном режиме 24 ч.",
      "md_excerpt": "## 4. Электропитание",
      "discipline": "СС",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.85
    },
    {
      "id": "T-007",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "completeness",
      "problem": "Состав раздела АПС неполный: отсутствуют планы этажей, функциональная схема, кабельный журнал.",
      "description": "Раздел заявлен в составе: ПЗ + структурная схема + спецификация. По Постановлению Правительства РФ № 87 (п. 22 разд. «Сведения об инженерном оборудовании…») и сложившейся практике в раздел АПС должны входить: ПЗ, структурная и функциональная схемы, планы этажей с расстановкой извещателей и трассами ШС, схемы подключения ППКП, спецификация, кабельный журнал. Без планов и кабельного журнала невозможно ни смонтировать, ни проверить выполнение требований по нормам расстановки и сечениям/длинам ШС.",
      "norm": "Постановление Правительства РФ № 87 от 16.02.2008, раздел 5",
      "norm_quote": "",
      "norm_confidence": 0.6,
      "recommendation": "Дополнить раздел планами этажей с расстановкой ПИ и трассами ШС, функциональной схемой, схемой подключения ППКП и кабельным журналом.",
      "risk": "Монтаж по проекту невозможен без планов и журналов; экспертиза вернёт раздел на доработку.",
      "evidence_quote": "Раздел содержит: пояснительную записку, структурную схему, спецификацию.",
      "md_excerpt": "## 7. Состав документации",
      "discipline": "СС",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.85
    },
    {
      "id": "T-008",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "АПС не описывает запуск СОУЭ, обязательной для МКД 17 этажей.",
      "description": "Для жилого дома 17 этажей по таблице 2 СП 3.13130.2009 обязательна СОУЭ не ниже 2-го типа. Раздел АПС обычно содержит сигнал управления запуском СОУЭ (релейный выход ППКП или адресный модуль). В разделе указано лишь «Не предусмотрена в данном разделе» — необходимо подтвердить, что в смежном разделе СОУЭ запуск осуществляется именно от данного ППКП и интерфейс согласован.",
      "norm": "ФЗ-123, ст. 84; СП 3.13130.2009, табл. 2 (СОУЭ 2-го типа для жилых зданий ≥ 9 этажей)",
      "norm_quote": "",
      "norm_confidence": 0.85,
      "recommendation": "Согласовать с разделом СОУЭ: указать в АПС наличие управляющего выхода ППКП на пуск СОУЭ; проверить совместимость по интерфейсу (релейный/RS-485).",
      "risk": "Пожарное оповещение может не запускаться автоматически — нарушение требований ФЗ-123.",
      "evidence_quote": "Не предусмотрена в данном разделе (см. отдельный раздел).",
      "md_excerpt": "## 6. СОУЭ",
      "discipline": "СС",
      "cross_discipline_with": [
        "СОУЭ"
      ],
      "source_agent": "current_method",
      "confidence": 0.8
    },
    {
      "id": "T-009",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "По 1 ИПР на этаж: расстановку у каждого эвакуационного выхода необходимо подтвердить планом.",
      "description": "СП 484.1311500.2020 п. 6.4.6 требует устанавливать ручные пожарные извещатели на путях эвакуации у каждого эвакуационного выхода с этажа и не далее 50 м друг от друга. В МКД с двумя лестничными клетками одного ИПР на этаж недостаточно. Без поэтажных планов проверить расстановку невозможно.",
      "norm": "СП 484.1311500.2020, п. 6.4.6",
      "norm_quote": "",
      "norm_confidence": 0.7,
      "recommendation": "На планах этажей подтвердить размещение ИПР у каждого эвакуационного выхода; при наличии двух лестничных клеток предусмотреть 2 ИПР на этаж.",
      "risk": "При пожаре эвакуирующиеся могут не найти ИПР у используемого выхода.",
      "evidence_quote": "Ручные извещатели ИПР в коридорах общего пользования каждого этажа — 17 шт.;",
      "md_excerpt": "## 2. Состав системы",
      "discipline": "СС",
      "cross_discipline_with": [
        "АР"
      ],
      "source_agent": "current_method",
      "confidence": 0.75
    },
    {
      "id": "T-010",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "completeness",
      "problem": "Адресные дымовые извещатели в технических помещениях указаны без конкретного типа/модели.",
      "description": "В составе системы значатся «Адресные дымовые извещатели в технических помещениях — 8 шт.» без указания модели, изготовителя, адресной линии и модуля сопряжения с ППКП. Это не позволяет проверить совместимость, ток потребления и параметры АКБ.",
      "norm": "ГОСТ 21.101-2020 (требования к содержанию спецификации); Постановление Правительства РФ № 87",
      "norm_quote": "",
      "norm_confidence": 0.6,
      "recommendation": "Указать точную модель адресных извещателей (например, ДИП-34А, С2000-ИП), адресную линию и модуль сопряжения; внести в спецификацию.",
      "risk": "Спецификация не пригодна для закупки и сметы.",
      "evidence_quote": "Адресные дымовые извещатели в технических помещениях — 8 шт.",
      "md_excerpt": "## 2. Состав системы",
      "discipline": "СС",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.85
    },
    {
      "id": "T-011",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "other",
      "problem": "Для здания 17 этажей экономически и эксплуатационно целесообразна адресно-аналоговая СПС.",
      "description": "При фактической ёмкости системы > 100 ПИ и 17-этажной структуре переход на адресно-аналоговую СПС (например, ИСО «Орион» с С2000М + С2000-КДЛ или ВЭРС-АА) даёт пожарной охране точную локализацию очага (квартира/этаж), снимает ограничение 32 ПИ/ШС и упрощает обслуживание. Текущее решение на «Сигнал-20П» формально возможно (после устранения нестыковки с адресными ПИ), но при наблюдаемом масштабе субоптимально.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Рассмотреть замену порогового ППКП на адресно-аналоговый комплекс; сравнить сметную стоимость в варианте «увеличенное число ШС у Сигнал-20П» vs «С2000М + КДЛ».",
      "risk": "Без локализации очага по адресу — задержка реагирования; усложнение наращивания системы.",
      "evidence_quote": "Приёмно-контрольный прибор (ППКП) — Болид «Сигнал-20П SMD»",
      "md_excerpt": "## 2. Состав системы",
      "discipline": "СС",
      "cross_discipline_with": [],
      "source_agent": "current_method",
      "confidence": 0.7
    },
    {
      "id": "COMP-001",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Кабельный журнал слаботочных кабелей отсутствует в составе РД",
      "description": "В перечне документации (раздел 7) кабельный журнал не упомянут. По ГОСТ 21.602-2016 кабельный журнал является обязательным документом в составе РД слаботочных систем.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Раздел содержит: пояснительную записку, структурную схему, спецификацию.",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.95
    },
    {
      "id": "COMP-002",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Отсутствует расчёт ёмкости АКБ/нагрузок резервного питания",
      "description": "Ёмкость АКБ 10 А·ч заявлена без подтверждающего расчёта токопотребления в дежурном и тревожном режимах. СП 5.13130.2009 п. 15.4 требует обеспечить не менее 24 ч дежурного режима плюс 3 мин тревоги — соответствие должно быть подтверждено расчётом, а не декларацией.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "резервное — встроенная АКБ ППКП (10 А·ч), время работы в дежурном режиме 24 ч.",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.93
    },
    {
      "id": "COMP-003",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Заземление слаботочного оборудования не описано",
      "description": "В пояснительной записке и составе документации отсутствует какое-либо указание на заземление ППКП и периферийного оборудования АПС. ПУЭ гл. 1.7 требует заземления металлических корпусов активного оборудования.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Раздел содержит: пояснительную записку, структурную схему, спецификацию.",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.9
    },
    {
      "id": "COMP-004",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Параметры электроприёмников СС для раздела ЭОМ не указаны",
      "description": "Мощность потребления ППКП и суммарная нагрузка оборудования АПС (Вт, число фаз, cosφ) нигде в разделе не приведены. Раздел ЭОМ не сможет учесть эти нагрузки при расчёте ВРУ-1.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Основное — от ВРУ-1 жилого дома; резервное — встроенная АКБ ППКП (10 А·ч)",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.92
    },
    {
      "id": "COMP-005",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Отсутствует ссылка на координацию АПС с системами ОВиК (противодымная вентиляция)",
      "description": "В разделе не описан алгоритм управления вентиляцией (отключение общеобменной, включение противодымной) по сигналу АПС. Координация АПС–ОВ обязательна для жилых зданий с противодымной защитой.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Раздел содержит: пояснительную записку, структурную схему, спецификацию.",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.93
    },
    {
      "id": "COMP-006",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Отсутствует ссылка на координацию АПС с лифтами (раздел ВТ)",
      "description": "Нет описания алгоритма перевода лифтов в режим пожарной опасности (возврат на основной посадочный этаж) по сигналу АПС. Для 17-этажного жилого дома (высота >28 м) координация с разделом ВТ обязательна.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Раздел содержит: пояснительную записку, структурную схему, спецификацию.",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.91
    },
    {
      "id": "COMP-007",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "other",
      "problem": "Несовместимость ППКП Сигнал-20П SMD с адресными извещателями без дополнительного оборудования",
      "description": "«Сигнал-20П SMD» — зональный (неадресный) прибор. Непосредственное подключение адресных извещателей к нему невозможно без адресного расширителя (например, С2000-КДЛ) или замены ППКП на адресный. В разделе отсутствует описание способа интеграции адресных устройств в зональную систему, что делает схему нереализуемой в заявленном виде.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Приёмно-контрольный прибор (ППКП) — Болид «Сигнал-20П SMD» … Адресные дымовые извещатели в технических помещениях — 8 шт.",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.83
    },
    {
      "id": "COMP-008",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "other",
      "problem": "Возможное превышение допустимого числа извещателей в ШС-3 (42 квартиры)",
      "description": "В ШС-3 включено ≈42 извещателя. По паспорту Сигнал-20П SMD ёмкость одного зонального шлейфа ограничена; превышение числа извещателей ведёт к ложным тревогам и потере достоверности сигнала. В документации отсутствует расчёт нагрузочной способности шлейфа или указание на разделение ШС-3.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "ШС-3: квартиры этажи 11-17 (≈42 квартиры)",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.77
    },
    {
      "id": "COMP-009",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "other",
      "problem": "Отсутствует раздел адресации/нумерации устройств и зон",
      "description": "Рекомендуемый раздел с нумерацией шлейфов, зон и привязкой извещателей к этажам и помещениям не упомянут в составе документации. Его отсутствие затруднит монтаж и программирование ППКП.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "",
      "risk": "",
      "evidence_quote": "Раздел содержит: пояснительную записку, структурную схему, спецификацию.",
      "md_excerpt": "",
      "discipline": "",
      "cross_discipline_with": [],
      "source_agent": "completeness",
      "confidence": 0.82
    }
  ],
  "meta": {
    "prompt_set": "v2",
    "document_type": "full_rd",
    "current_method_findings": 11,
    "completeness_findings": 9,
    "post_dedup_findings": 20,
    "dedup_report": {
      "total_in": 20,
      "total_out": 20,
      "clusters": 20,
      "same_class_drops": 0,
      "same_class_drops_by_key": {}
    },
    "current_method_duration": 234.10846161842346,
    "completeness_duration": 118.3672776222229
  },
  "errors": []
}