{
  "method": "replay_class_dedup__baseline",
  "case_id": "ov_01_ventilation",
  "discipline": "OV",
  "model_main": "claude-opus-4-7",
  "duration_sec": 614.526124715805,
  "findings": [
    {
      "id": "F-001",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Противоречие принятого расхода вытяжки кухни (60 м³/ч в тексте) с нормативным и расчётным (90 м³/ч в таблице 3.1); итог таблицы 140 м³/ч соответствует значению 90, а не 60",
      "description": "Раздел 2 фиксирует: «принят расход вытяжки от кухни 60 м³/ч». Таблица 3.1 даёт для кухни L_вытяжка = 90 м³/ч, и арифметика итога подтверждает именно 90 (90+25+25=140). При расходе 60 итог должен быть 110 м³/ч. Фактический проектный расход неоднозначен; от него зависят сечение канала, скорость, тяга, баланс воздухообмена и безопасность работы газовой плиты. СНиП 41-01-2003 отменён, актуально СП 60.13330.2020, табл. А.2 — норматив для кухонь с газовыми плитами не менее 90 м³/ч. Кросс-дисциплинарный аспект: при ИРД на газ под 90 м³/ч фактический 60 м³/ч недопустим.",
      "norm": "СП 60.13330.2020 «Отопление, вентиляция и кондиционирование», табл. А.2; СП 402.1325800.2018, пп. 5.4–5.5",
      "norm_quote": "Для кухонь с газовыми плитами нормативный воздухообмен — не менее 90 м³/ч",
      "norm_confidence": 0.9,
      "recommendation": "Привести текст раздела 2 и таблицу 3.1 к единому значению 90 м³/ч (нормативный минимум для газифицированной кухни). Пересчитать сечение канала и скорость воздуха, согласовать с разделом ГАЗ и обновить баланс секции.",
      "risk": "Накопление CO и продуктов неполного сгорания газа в кухне при принятии 60 м³/ч — угроза жизни жильцов; отказ в подключении газа газоснабжающей организацией.",
      "evidence_quote": "В проекте принят расход вытяжки от кухни **60 м³/ч**.",
      "md_excerpt": "Кухня квартиры тип А оборудована газовой плитой, площадь кухни — 9 м². В проекте принят расход вытяжки от кухни **60 м³/ч**. ... | Кухня (газ) | 9,0 | 90 | - | ... | **Итого** | **66,0** | **140** | **110** |",
      "discipline": "OV",
      "cross_discipline_with": [
        "ГАЗ"
      ],
      "source_agent": "reviewer",
      "confidence": 0.97
    },
    {
      "id": "F-002",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Ссылка на отменённый СНиП 41-01-2003 вместо действующего СП 60.13330.2020",
      "description": "СНиП 41-01-2003 отменён и последовательно заменён: СП 60.13330.2012 → 2016 → 2020. Ссылка фигурирует и в нормативной базе раздела 1, и в теле расчёта («Согласно СНиП 41-01-2003…»). Применение отменённого норматива недопустимо при разработке РД.",
      "norm": "СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха»",
      "norm_quote": "Актуализированная редакция СНиП 41-01-2003; введён в действие приказом Минстроя России от 27.12.2019 № 861/пр.",
      "norm_confidence": 0.97,
      "recommendation": "Заменить все ссылки на СНиП 41-01-2003 на СП 60.13330.2020. Норматив воздухообмена кухни с газовой плитой 90 м³/ч приводить с указанием п. 9.4 / табл. А.2.",
      "risk": "Несоответствие обязательным требованиям технического регулирования; отказ государственной экспертизы.",
      "evidence_quote": "СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»",
      "md_excerpt": "## 1. Нормативная база\n- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\n...\nСогласно СНиП 41-01-2003 норма воздухообмена для жилых помещений:",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.97
    },
    {
      "id": "F-003",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Отсутствует спецификация оборудования, изделий и материалов",
      "description": "В разделе РД отсутствует спецификация оборудования, изделий и материалов. ГОСТ 21.602-2016 устанавливает её обязательным документом комплекта РД по вентиляции. Упомянуты вентустановки суммарной мощностью 12 кВт, но их состав, марки, производительность и параметры нигде не раскрыты.",
      "norm": "ГОСТ 21.602-2016 «СПДС. Правила выполнения рабочей документации тепломеханических решений», п. 4.2",
      "norm_quote": "",
      "norm_confidence": 0.7,
      "recommendation": "Разработать и включить в комплект РД спецификацию оборудования по ГОСТ 21.602-2016 с указанием марки, производительности, мощности, класса энергоэффективности и единиц учёта по каждой вентустановке.",
      "risk": "Невозможность комплектации и закупки оборудования; замечания при проверке комплектности РД.",
      "evidence_quote": "ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "md_excerpt": "## 7. Согласования\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "discipline": "OV",
      "cross_discipline_with": [
        "EOM"
      ],
      "source_agent": "reviewer",
      "confidence": 0.95
    },
    {
      "id": "F-004",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Ссылка на отменённый СанПиН 2.1.2.2645-10",
      "description": "СанПиН 2.1.2.2645-10 утратил силу с 01.03.2021 в связи с введением в действие СанПиН 1.2.3685-21 (Постановление ГГСВ РФ № 2 от 28.01.2021). Требования к параметрам микроклимата жилых помещений перенесены в табл. 5.3–5.5 нового документа.",
      "norm": "СанПиН 1.2.3685-21 «Гигиенические нормативы и требования…»",
      "norm_quote": "Постановление Главного государственного санитарного врача РФ от 28.01.2021 № 2; введён с 01.03.2021.",
      "norm_confidence": 0.95,
      "recommendation": "Заменить ссылку на СанПиН 2.1.2.2645-10 на СанПиН 1.2.3685-21 с указанием табл. 5.3–5.5 (параметры воздушной среды жилых помещений).",
      "risk": "Несоответствие санитарному законодательству; замечание Роспотребнадзора при согласовании.",
      "evidence_quote": "СанПиН 2.1.2.2645-10.",
      "md_excerpt": "## 1. Нормативная база\n...\n- СанПиН 2.1.2.2645-10.",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.95
    },
    {
      "id": "F-005",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Утверждение о дисбалансе +30 м³/ч противоречит значениям из раздела 2",
      "description": "Раздел 3 утверждает «дисбаланс +30 м³/ч» при вытяжке 140 и притоке 110 м³/ч. Если использовать расход кухни из текста раздела 2 (60 м³/ч), суммарная вытяжка составит 60+25+25=110 м³/ч, что равно притоку — дисбаланс равен 0. Сам факт «дисбаланса» зависит от того, какое из двух противоречащих значений (60 или 90 м³/ч) принято проектным.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Устранить противоречие по расходу кухни (см. F-001), после чего пересчитать баланс и скорректировать утверждение о компенсации через инфильтрацию.",
      "risk": "Ошибочный вывод о наличии/отсутствии дисбаланса может привести к неправильному проектированию инфильтрационных клапанов.",
      "evidence_quote": "Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.",
      "md_excerpt": "| **Итого** | **66,0** | **140** | **110** |\nДисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.95
    },
    {
      "id": "F-006",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Транзитные воздуховоды имеют предел огнестойкости EI 30 — недостаточно для транзита через несколько пожарных отсеков МКД",
      "description": "СП 7.13130.2013 требует для транзитных воздуховодов, проходящих более чем через один пожарный отсек, предел огнестойкости не менее EI 60. Принятый EI 30 вдвое ниже норматива. В МКД вертикальные транзитные каналы заведомо проходят через несколько этажей/отсеков.",
      "norm": "СП 7.13130.2013 «Отопление, вентиляция и кондиционирование. Требования пожарной безопасности», п. 7.11.5",
      "norm_quote": "Транзитные воздуховоды и коллекторы систем общеобменной вентиляции, проходящие через более чем один пожарный отсек, должны иметь предел огнестойкости не менее EI 60.",
      "norm_confidence": 0.88,
      "recommendation": "Заменить конструкцию транзитных воздуховодов на обеспечивающую EI 60: жёсткая оцинкованная сталь ≥ 1,2 мм с огнезащитной обмоткой класса НГ либо сертифицированная система с EI 60. Представить сертификат пожарной безопасности.",
      "risk": "При пожаре канал EI 30 разрушится раньше окончания эвакуации, распространяя огонь и дым по вертикали через все этажи.",
      "evidence_quote": "Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "md_excerpt": "## 6. Огнестойкость воздуховодов\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "discipline": "OV",
      "cross_discipline_with": [
        "ПБ"
      ],
      "source_agent": "reviewer",
      "confidence": 0.92
    },
    {
      "id": "F-007",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Отсутствует ведомость (спецификация) воздуховодов",
      "description": "В документе описан единственный канал кухни (150×200 мм). Сводная ведомость воздуховодов по системам секции 2 отсутствует, тогда как ГОСТ 21.602-2016 обязывает включать её в комплект РД с указанием сечения, длины, материала, толщины листа и класса плотности.",
      "norm": "ГОСТ 21.602-2016, п. 4.2",
      "norm_quote": "",
      "norm_confidence": 0.7,
      "recommendation": "Разработать сводную ведомость/спецификацию воздуховодов всех систем секции 2 с указанием сечения, длины, материала, толщины листа и класса плотности.",
      "risk": "Ошибки при заказе материалов; задержка монтажных работ.",
      "evidence_quote": "Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.",
      "md_excerpt": "## 4. Канал кухни\nКанал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.9
    },
    {
      "id": "F-008",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Отсутствует раздел расчёта и описания системы приточной вентиляции",
      "description": "Документ содержит только расчёт вытяжной вентиляции. Приток 110 м³/ч упомянут одной строкой как «инфильтрация через окна с теплозвукоизоляционными клапанами»; расчёт пропускной способности клапанов, их тип, марка и количество не приведены. РД должна содержать раздел приточной вентиляции с аэродинамическим расчётом.",
      "norm": "СП 60.13330.2020, п. 9.1 (актуализированная редакция СНиП 41-01-2003, п. 7.3)",
      "norm_quote": "",
      "norm_confidence": 0.7,
      "recommendation": "Разработать раздел приточной вентиляции: расчёт воздухообмена по притоку, тип и характеристики приточных клапанов (оконных/стеновых), подтверждение обеспечения нормативного расхода 110 м³/ч.",
      "risk": "Недостаточный воздухообмен в жилых помещениях; нарушение санитарных требований.",
      "evidence_quote": "Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.",
      "md_excerpt": "Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.9
    },
    {
      "id": "F-009",
      "severity": "КРИТИЧЕСКОЕ",
      "category": "normative",
      "problem": "Полиуретановая изоляция Climaflex относится к горючим материалам (Г3–Г4) и не может обеспечивать сертифицированный предел EI 30 для транзитных воздуховодов",
      "description": "По ГОСТ 30244-94 вспененный полиуретан относится к группе горючести Г3–Г4. Применение горючей изоляции для обеспечения огнестойкости противоречит самой концепции EI-рейтинга: при пожаре изоляция сама станет источником горения и токсичного дыма. Для огнезащиты воздуховодов применяются исключительно НГ-материалы (базальтовые маты, вермикулитные покрытия).",
      "norm": "СП 7.13130.2013, п. 7.11; ГОСТ 30244-94 «Материалы строительные. Методы испытаний на горючесть»",
      "norm_quote": "Огнезащитные материалы, применяемые для обеспечения нормируемых пределов огнестойкости воздуховодов, должны относиться к группе НГ (негорючие).",
      "norm_confidence": 0.82,
      "recommendation": "Заменить Climaflex на сертифицированную огнезащитную систему класса НГ с подтверждённым пределом EI согласно протоколу огневых испытаний. Приложить технический лист и пожарный сертификат.",
      "risk": "В пожар горючая изоляция усилит распространение огня и токсичного дыма по вентиляционной шахте здания.",
      "evidence_quote": "EI 30 (полиуретановая изоляция Climaflex).",
      "md_excerpt": "Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "discipline": "OV",
      "cross_discipline_with": [
        "ПБ"
      ],
      "source_agent": "reviewer",
      "confidence": 0.9
    },
    {
      "id": "F-010",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "normative",
      "problem": "Скорость воздуха в канале кухни рассчитана по 60 м³/ч; при использовании значения из таблицы 3.1 (90 м³/ч) скорость иная",
      "description": "Раздел 4: v = 60 / (3600 × 0,030) = 0,55 м/с. При расходе из таблицы 3.1 (90 м³/ч): v = 90/108 = 0,833 м/с — на 51 % выше задекларированного. Оба значения ниже рекомендуемых 1,5–3 м/с, вывод о недостаточной скорости остаётся, но количественная оценка неверна и не может служить основанием для проектных решений (подбора сечения, тяги, оборудования).",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Выбрать единый расчётный расход и пересчитать скорость. При 90 м³/ч и сечении 150×200 мм v = 0,83 м/с — всё равно ниже 1,5 м/с; необходимо либо уменьшить сечение (100×150 или 125×150 мм), либо обосновать принятое.",
      "risk": "Занижение скорости скрывает недостаточную тягу; некорректный подбор канала и оборудования.",
      "evidence_quote": "v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**",
      "md_excerpt": "Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм. Скорость воздуха в канале при расчётном расходе 60 м³/ч составляет: v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.95
    },
    {
      "id": "F-011",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "normative",
      "problem": "Норма вытяжки санузла: в разделе 2 для «совмещённого санузла» — 50 м³/ч, в таблице 3.1 санузел получает 25 м³/ч",
      "description": "Раздел 2 цитирует норму «совмещённый санузел: 50 м³/ч». Таблица 3.1: «Санузел» — 25 м³/ч. При этом ванная и санузел в таблице раздельные (4,5 м² и 1,8 м²), что делает нормативную ссылку «совмещённый» нерелевантной. Несоответствие между процитированной нормой и применённым значением создаёт двусмысленность.",
      "norm": "СП 60.13330.2020 (актуализированная редакция СНиП 41-01-2003), табл. А.2",
      "norm_quote": "совмещённый санузел: 50 м³/ч",
      "norm_confidence": 0.7,
      "recommendation": "Уточнить тип санузла (совмещённый/раздельный) и привести нормативную ссылку в разделе 2 в соответствие с фактической планировкой. При раздельном санузле — исключить ссылку на 50 м³/ч.",
      "risk": "Возможный недостаточный воздухообмен при ошибочном применении нормы 25 вместо 50 м³/ч для совмещённого помещения.",
      "evidence_quote": "совмещённый санузел: 50 м³/ч.",
      "md_excerpt": "- кухни с газовыми плитами: 90 м³/ч;\n- ванная: 25 м³/ч;\n- совмещённый санузел: 50 м³/ч.\n...\n| Ванная | 4,5 | 25 | - |\n| Санузел | 1,8 | 25 | - |",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.88
    },
    {
      "id": "F-012",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "normative",
      "problem": "Отсутствуют технические характеристики вентиляционных установок",
      "description": "Помимо суммарной мощности 12 кВт ни одна установка не описана: марка/модель, производительность (м³/ч), полное давление (Па), установленная мощность (кВт), уровень звуковой мощности (дБА), класс энергоэффективности отсутствуют. Эти данные необходимы для аэродинамического расчёта и подбора.",
      "norm": "СП 60.13330.2020, п. 8.1 (актуализированная редакция СНиП 41-01-2003)",
      "norm_quote": "",
      "norm_confidence": 0.6,
      "recommendation": "Добавить в РД паспортные данные и технические характеристики каждой вентустановки, подтверждающие соответствие расчётным расходам и допустимым уровням шума.",
      "risk": "Закупка оборудования с несоответствующими параметрами; несоответствие фактических расходов проектным.",
      "evidence_quote": "ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "md_excerpt": "## 7. Согласования\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "discipline": "OV",
      "cross_discipline_with": [
        "EOM"
      ],
      "source_agent": "reviewer",
      "confidence": 0.88
    },
    {
      "id": "F-013",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "normative",
      "problem": "Скорость воздуха в кухонном канале 0,55 м/с — вдвое ниже минимальной рекомендуемой, что ненадёжно для газовой кухни",
      "description": "При скорости 0,55 м/с в вертикальном канале тяга нестабильна и критически зависит от температуры наружного воздуха. В тёплый период (ΔT ≈ 0) тяга практически исчезает — риск обратной тяги и попадания продуктов горения от газовой плиты обратно в помещение. Нормируемый диапазон 1,5–3 м/с обеспечивает стабильное разрежение.",
      "norm": "СП 60.13330.2020, п. 9.7 (актуализированная редакция СНиП 41-01-2003, п. 8.7)",
      "norm_quote": "Скорость движения воздуха в вытяжных каналах жилых зданий следует принимать не менее 1 м/с при высоте канала 5 м и более.",
      "norm_confidence": 0.75,
      "recommendation": "Увеличить расход до нормативных 90 м³/ч (см. F-001), уменьшить сечение канала до 100×150 мм или 125×150 мм для достижения нормативной скорости. Проверить скорость в устье канала на кровле.",
      "risk": "Обратная тяга при работе газовой плиты — отравление CO жильцов; вероятность воспламенения газа в канале.",
      "evidence_quote": "v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\n\nЧто ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.",
      "md_excerpt": "## 4. Канал кухни\nv = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\nЧто ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.88
    },
    {
      "id": "F-014",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "normative",
      "problem": "Отсутствует спецификация и схема расстановки противопожарных клапанов (ПКН) на пересечении воздуховодов с противопожарными преградами",
      "description": "Раздел 6 устанавливает предел огнестойкости транзитных воздуховодов EI 30, однако не содержит перечня и мест установки противопожарных клапанов (ОЗК/ПКН/КПУ). СП 7.13130.2013/2020 обязывает устанавливать нормально-открытые клапаны с пределом EI 60 в местах пересечения противопожарных преград и указывать их в РД с типом, пределом огнестойкости, способом управления и исполнением.",
      "norm": "СП 7.13130.2013, п. 7.11.7–7.11.9 (СП 7.13130.2020, п. 6.14)",
      "norm_quote": "В местах пересечения воздуховодами противопожарных преград следует устанавливать противопожарные клапаны с пределом огнестойкости не менее EI 60.",
      "norm_confidence": 0.85,
      "recommendation": "Добавить в РД спецификацию противопожарных клапанов (тип ПКН, EI 60, привод — нормально открытый с термочувствительным замком 72 °C) и обозначить места их установки на схемах вентиляции.",
      "risk": "Отсутствие нормативной противопожарной защиты воздуховодов; при пожаре открытые проходы через противопожарные преграды позволят дыму и огню распространяться между секциями/этажами.",
      "evidence_quote": "Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "md_excerpt": "## 6. Огнестойкость воздуховодов\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "discipline": "OV",
      "cross_discipline_with": [
        "АР"
      ],
      "source_agent": "reviewer",
      "confidence": 0.87
    },
    {
      "id": "F-015",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "other",
      "problem": "Согласование отверстий в перекрытиях выполнено только с АР; раздел КЖ не упомянут",
      "description": "Для прохода вентканалов через несущие и ненесущие монолитные железобетонные перекрытия обязательно согласование с разделом КЖ на предмет допустимых проёмов, гильз и усилений. АР определяет планировочные решения, КЖ — конструктивную прочность с учётом отверстий.",
      "norm": "СП 63.13330.2018, п. 10.3; СП 70.13330.2012, п. 5.47",
      "norm_quote": "",
      "norm_confidence": 0.65,
      "recommendation": "Добавить в раздел 7 согласование с КЖ по расположению и размерам проёмов под вентиляционные каналы в монолитных перекрытиях.",
      "risk": "Несогласованные отверстия в несущих перекрытиях — снижение несущей способности конструкции, претензии технадзора на стройке.",
      "evidence_quote": "Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "md_excerpt": "## 7. Согласования\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "discipline": "OV",
      "cross_discipline_with": [
        "КЖ",
        "АР"
      ],
      "source_agent": "reviewer",
      "confidence": 0.85
    },
    {
      "id": "F-016",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "normative",
      "problem": "Отсутствует аэродинамический расчёт общей вытяжной шахты/коллектора секции",
      "description": "Документ ограничивается расчётом индивидуального канала одной квартиры. Аэродинамический расчёт общей вытяжной шахты секции 2 с учётом попутных разветвлений по всем этажам, обеспечения тяги на верхних этажах и предотвращения опрокидывания на нижних — отсутствует.",
      "norm": "СП 60.13330.2020, п. 9.7 (актуализированная редакция СНиП 41-01-2003, п. 7.8)",
      "norm_quote": "",
      "norm_confidence": 0.65,
      "recommendation": "Выполнить аэродинамический расчёт общей вытяжной шахты секции 2 для всех типов квартир и этажей; привести схему вертикальных вентиляционных каналов.",
      "risk": "Опрокидывание тяги на верхних этажах; недостаточный воздухообмен в квартирах нижних этажей.",
      "evidence_quote": "## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)",
      "md_excerpt": "## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.85
    },
    {
      "id": "F-017",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "normative",
      "problem": "Отсутствует акустический расчёт вентиляционных систем",
      "description": "Документ не содержит расчёта/оценки уровней шума от вентоборудования и воздуховодов в жилых помещениях. ГОСТ 30494-2011 (в нормативной базе документа) и СН 2.2.4/2.1.8.562-96 нормируют допустимые уровни звукового давления в жилых комнатах (≤40 дБА днём, ≤30 дБА ночью). Для РД жилого здания акустический расчёт обязателен.",
      "norm": "ГОСТ 30494-2011, п. 4.4; СН 2.2.4/2.1.8.562-96, п. 2.3",
      "norm_quote": "",
      "norm_confidence": 0.68,
      "recommendation": "Выполнить акустический расчёт вентиляционных систем; подтвердить соответствие допустимым уровням шума; при необходимости предусмотреть шумоглушители.",
      "risk": "Превышение нормативных уровней шума в жилых комнатах; жалобы жильцов; предписания Роспотребнадзора.",
      "evidence_quote": "- ГОСТ 30494-2011;",
      "md_excerpt": "## 1. Нормативная база\n- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\n- ГОСТ 30494-2011;\n- СанПиН 2.1.2.2645-10.",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.82
    },
    {
      "id": "F-018",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "normative",
      "problem": "Расчёт воздухообмена выполнен только для одного типа квартир",
      "description": "Расчёт и таблица 3.1 представлены исключительно для квартиры тип А (78 м²). Для МКД секции 2 должны существовать квартиры других типов. Без расчётов для остальных типов оценить полноту воздухообмена по секции невозможно.",
      "norm": "СП 60.13330.2020, п. 9.1 (актуализированная редакция СНиП 41-01-2003, п. 7.3); СП 54.13330.2022, п. 9.6",
      "norm_quote": "",
      "norm_confidence": 0.65,
      "recommendation": "Выполнить и включить в РД расчёты воздухообмена для всех типов квартир секции 2 с итоговой таблицей нагрузок на вытяжную шахту.",
      "risk": "Недостаточный воздухообмен в квартирах нерасчётных типов.",
      "evidence_quote": "## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)",
      "md_excerpt": "## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.82
    },
    {
      "id": "F-019",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "normative",
      "problem": "Температурный график 95/70 °C нетипичен для калориферов приточной вентиляции жилых зданий",
      "description": "Источник тепла — ИТП с параметрами 95/70 °C. Для калориферов приточно-вытяжных установок жилых зданий обычно применяют пониженный график (например, 80/60 °C) во избежание перегрева теплоносителя в режиме малых нагрузок и обеспечения регулирования. Прямое использование 95/70 без понижающего узла смешения требует обоснования и выбора калориферов соответствующего класса.",
      "norm": "СП 60.13330.2020, п. 7.1.10",
      "norm_quote": "",
      "norm_confidence": 0.55,
      "recommendation": "Уточнить, применяется ли понижающий узел смешения перед калориферами приточных установок. Указать параметры теплоносителя непосредственно на калориферах (после узла смешения) и обосновать выбор. Согласовать с проектом ИТП.",
      "risk": "Перегрев калориферов, риск выхода из строя; невозможность плавного регулирования нагрева приточного воздуха.",
      "evidence_quote": "температура теплоносителя 95/70 °C, давление 0,6 МПа",
      "md_excerpt": "## 5. Источник тепла\nИсточник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.",
      "discipline": "OV",
      "cross_discipline_with": [
        "ТС",
        "ИТП"
      ],
      "source_agent": "reviewer",
      "confidence": 0.8
    },
    {
      "id": "F-020",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "category": "normative",
      "problem": "Отсутствует упоминание дефлектора/побудителя тяги на устье вытяжной шахты",
      "description": "При расчётной скорости 0,55 м/с и заявленной естественной вентиляции стабильная тяга в тёплый период невозможна (ΔT ≈ 0). Дефлектор на устье шахты или гибридные/механические побудители тяги — стандартное решение для МКД, обеспечивающее работоспособность системы летом. В документе тип оголовка/побудителя не упомянут.",
      "norm": "СП 60.13330.2020, п. 9.7; СП 54.13330.2022, п. 9.7",
      "norm_quote": "",
      "norm_confidence": 0.6,
      "recommendation": "Указать тип оголовка вытяжной шахты (дефлектор ЦАГИ/Григоровича либо гибридный/механический побудитель тяги), приложить расчёт эффективности и схему монтажа на кровле.",
      "risk": "Полное прекращение естественной вытяжки в безветренный тёплый период; накопление продуктов сгорания при работе газовой плиты.",
      "evidence_quote": "v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**",
      "md_excerpt": "## 4. Канал кухни\n...\nv = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\nЧто ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.",
      "discipline": "OV",
      "cross_discipline_with": [
        "АР"
      ],
      "source_agent": "reviewer",
      "confidence": 0.75
    },
    {
      "id": "F-021",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "normative",
      "problem": "Сумма площадей помещений в таблице 3.1 (66,0 м²) не совпадает с площадью квартиры в заголовке (78 м²); расхождение 12 м² не объяснено",
      "description": "Проверка: 9,0 + 4,5 + 1,8 + 50,7 = 66,0 м² (итог верен арифметически). Заголовок раздела 2 — «квартира (тип А, 78 м²)». Неучтённые 12 м² могут приходиться на прихожую/коридор/кладовую (ненормируемые помещения), однако это нигде не оговорено, что затрудняет проверку полноты расчёта.",
      "norm": "",
      "norm_quote": "",
      "norm_confidence": 0.0,
      "recommendation": "Уточнить, какая площадь приведена в заголовке (общая/жилая/отапливаемая). Добавить в таблицу 3.1 строку для прихожей/коридора с пометкой «воздухообмен не нормируется» либо примечание о 12 м² ненормируемых помещений.",
      "risk": "Низкий — вентиляция ненормируемых помещений через перетечку допустима, но отсутствие пояснений вызывает вопросы при экспертизе.",
      "evidence_quote": "квартира (тип А, 78 м²) ... | **Итого** | **66,0** | **140** | **110** |",
      "md_excerpt": "## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\n...\n| **Итого** | **66,0** | **140** | **110** |",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.88
    },
    {
      "id": "F-022",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "normative",
      "problem": "Отсутствует ссылка на СП 402.1325800.2018 для кухни с газовой плитой",
      "description": "При проектировании вентиляции кухни, оборудованной газовой плитой, нормативное обоснование расчётного воздухообмена должно включать СП 402.1325800.2018 «Здания жилые. Правила проектирования систем газопотребления», пп. 5.4–5.5. Документ не упомянут, тогда как его требования напрямую определяют минимальный расход вытяжки от газифицированной кухни.",
      "norm": "СП 402.1325800.2018 «Здания жилые. Правила проектирования систем газопотребления», пп. 5.4–5.5",
      "norm_quote": "",
      "norm_confidence": 0.82,
      "recommendation": "Включить СП 402.1325800.2018 в нормативную базу раздела; в описании кухонного канала дать ссылку на пункты, регламентирующие расход вытяжки от газовой плиты.",
      "risk": "Замечание газоснабжающей организации при согласовании.",
      "evidence_quote": "Кухня квартиры тип А оборудована газовой плитой, площадь кухни — 9 м².",
      "md_excerpt": "Кухня квартиры тип А оборудована газовой плитой, площадь кухни — 9 м².",
      "discipline": "OV",
      "cross_discipline_with": [
        "ГАЗ"
      ],
      "source_agent": "reviewer",
      "confidence": 0.8
    },
    {
      "id": "F-023",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "normative",
      "problem": "Компенсация дисбаланса +30 м³/ч через неконтролируемую инфильтрацию через окна не является нормируемым решением",
      "description": "Документ принимает неорганизованный приток через оконные клапаны как компенсацию дисбаланса между вытяжкой (140) и притоком (110 м³/ч). Для квартиры с газовой плитой такая разбалансировка допустима только при организованном клапанном притоке с нормируемым сопротивлением. В герметичных окнах класса А инфильтрация практически отсутствует.",
      "norm": "СП 60.13330.2020, п. 9.1; ГОСТ 30494-2011, п. 5.7",
      "norm_quote": "В жилых зданиях следует предусматривать организованный приток наружного воздуха через специальные устройства (клапаны), обеспечивающие нормируемый воздухообмен.",
      "norm_confidence": 0.72,
      "recommendation": "Подобрать оконные приточные клапаны (AERECO или аналоги) с нормируемой пропускной способностью или применить стеновые клапаны. Указать тип, количество и расположение в спецификации.",
      "risk": "При герметичных окнах разрежение −30 м³/ч снизит тягу в вытяжных каналах, что критично при газовой плите.",
      "evidence_quote": "Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.",
      "md_excerpt": "Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.",
      "discipline": "OV",
      "cross_discipline_with": [
        "АР"
      ],
      "source_agent": "reviewer",
      "confidence": 0.78
    },
    {
      "id": "F-024",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "normative",
      "problem": "Отсутствуют ссылки на листы чертежей РД",
      "description": "Пояснительная записка содержит описания технических решений (каналы, воздуховоды, источник тепла) без единой ссылки на листы чертежей. ГОСТ 21.602-2016 предусматривает взаимные ссылки между текстовой документацией и чертежами комплекта РД.",
      "norm": "ГОСТ 21.602-2016, п. 3.6",
      "norm_quote": "",
      "norm_confidence": 0.6,
      "recommendation": "Добавить в текст пояснительной записки ссылки на соответствующие листы чертежей РД (схемы систем, поэтажные планы, аксонометрические схемы).",
      "risk": "Затруднение при монтаже и проверке комплектности РД.",
      "evidence_quote": "Источник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.",
      "md_excerpt": "## 5. Источник тепла\nИсточник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.78
    },
    {
      "id": "F-025",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "normative",
      "problem": "Не указан класс плотности воздуховодов",
      "description": "Для оцинкованной стали 0,7 мм должен быть обоснован класс плотности (А/B/C/D) по ГОСТ Р ЕН 13779-2007 / СП 60.13330.2020. Без указания класса плотности невозможно проверить соответствие фактических утечек проектному воздухообмену, особенно для длинных транзитных каналов МКД.",
      "norm": "ГОСТ Р ЕН 13779-2007; СП 60.13330.2020, п. 7.11",
      "norm_quote": "",
      "norm_confidence": 0.6,
      "recommendation": "Указать в РД нормируемый класс плотности воздуховодов (как минимум B для жилых зданий), привести требования к испытанию на плотность и приёмке.",
      "risk": "Утечки сверх нормы — несоответствие фактических расходов проектным, шум в местах разъёмов.",
      "evidence_quote": "Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.",
      "md_excerpt": "## 4. Канал кухни\nКанал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.75
    },
    {
      "id": "F-026",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "normative",
      "problem": "ГОСТ 30494-2011 указан без уточнения редакции (Изменение № 1, 2015 г.)",
      "description": "ГОСТ 30494-2011 действует с Изменением № 1, введённым в 2015 г. Ссылка без указания изменения не позволяет однозначно идентифицировать применяемую редакцию.",
      "norm": "ГОСТ 30494-2011 (с Изменением № 1, 2015)",
      "norm_quote": "",
      "norm_confidence": 0.7,
      "recommendation": "Уточнить ссылку: «ГОСТ 30494-2011 (с Изменением № 1)» для однозначной идентификации применяемой редакции.",
      "risk": "Формальное замечание при экспертизе; риск минимален.",
      "evidence_quote": "ГОСТ 30494-2011;",
      "md_excerpt": "## 1. Нормативная база\n...\n- ГОСТ 30494-2011;",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.72
    },
    {
      "id": "F-027",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "category": "other",
      "problem": "Возможная фактическая ошибка в материале изоляции Climaflex (полиуретан vs полиэтилен)",
      "description": "Торговое наименование Climaflex относится к вспененному полиэтилену (PE-LD), применяемому преимущественно для теплоизоляции трубопроводов холодоснабжения и отопления, а не к полиуретану, как указано в MD. Возможно, авторы документа спутали материал. Независимо от уточнения (PE или PU), оба относятся к горючим Г2–Г4 — техническая критика в F-009 остаётся в силе, однако сама неточность в обозначении материала требует исправления в документе.",
      "norm": "ГОСТ 30244-94 «Материалы строительные. Методы испытаний на горючесть»",
      "norm_quote": "",
      "norm_confidence": 0.5,
      "recommendation": "Уточнить фактический материал применяемой изоляции (Climaflex — вспененный полиэтилен) и привести наименование в РД в соответствие с техническим листом изготовителя. Одновременно решить вопрос замены на НГ-материал (см. F-009).",
      "risk": "Формальная техническая ошибка в обозначении материала; может вызвать замечание экспертизы.",
      "evidence_quote": "полиуретановая изоляция Climaflex",
      "md_excerpt": "Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "discipline": "OV",
      "cross_discipline_with": [],
      "source_agent": "reviewer",
      "confidence": 0.7
    },
    {
      "id": "F-028",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "normative",
      "problem": "Предел огнестойкости транзитных воздуховодов EI 30 установлен без ссылки на СП 7.13130.2013",
      "description": "Требования к огнестойкости воздуховодов систем вентиляции жилых зданий регламентируются СП 7.13130.2013, пп. 6.5–6.7. Проект устанавливает предел EI 30, однако нормативное основание не приводится; без него верификация решения при пожарной экспертизе невозможна.",
      "norm": "СП 7.13130.2013 «Отопление, вентиляция и кондиционирование. Требования пожарной безопасности»",
      "norm_quote": "",
      "norm_confidence": 0.9,
      "recommendation": "Добавить ссылку на СП 7.13130.2013, п. 6.5 при обосновании EI; уточнить соответствие применяемой изоляции сертификату на требуемый предел (см. F-006, F-009).",
      "risk": "Решение может быть отклонено пожарной экспертизой при отсутствии нормативного обоснования.",
      "evidence_quote": "Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "md_excerpt": "## 6. Огнестойкость воздуховодов\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "discipline": "OV",
      "cross_discipline_with": [
        "АР",
        "ПБ"
      ],
      "source_agent": "reviewer",
      "confidence": 0.9
    },
    {
      "id": "F-029",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "normative",
      "problem": "Отсутствует ссылка на СП 54.13330.2022 — обязательный норматив для вентиляции МКД",
      "description": "Для жилых многоквартирных домов раздел ОВ обязан опираться на СП 54.13330.2022 «Здания жилые многоквартирные» (актуализированная редакция СНиП 31-01-2003), разделы 7–9 которого устанавливают нормируемые значения воздухообмена. Документ в нормативной базе раздела отсутствует.",
      "norm": "СП 54.13330.2022 «Здания жилые многоквартирные»",
      "norm_quote": "",
      "norm_confidence": 0.88,
      "recommendation": "Включить СП 54.13330.2022 в нормативную базу; при расчёте воздухообменов ссылаться на его пп. 9.6–9.8 совместно с СП 60.13330.2020.",
      "risk": "Неполная нормативная база — основание для замечания при государственной экспертизе.",
      "evidence_quote": "# Раздел ОВ. Вентиляция жилых помещений секции 2",
      "md_excerpt": "## 1. Нормативная база\n- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\n- ГОСТ 30494-2011;\n- СанПиН 2.1.2.2645-10.",
      "discipline": "OV",
      "cross_discipline_with": [
        "АР"
      ],
      "source_agent": "reviewer",
      "confidence": 0.87
    },
    {
      "id": "F-030",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Компенсация дисбаланса через клапаны инфильтрации в окнах не подкреплена ссылкой на спецификацию окон в разделе АР",
      "description": "Раздел ОВ перекладывает на окна функцию нормируемого притока 30 м³/ч через «теплозвукоизоляционные клапаны», но не указывает марку клапана, его расчётную производительность и ссылку на раздел АР, где окно должно быть специфицировано с этим клапаном. Если АР задал стандартные ПВХ-окна без клапанов — вентиляционный баланс не будет достигнут.",
      "norm": "ГОСТ 30494-2011, п. 5.8; СП 54.13330.2022, п. 9.7",
      "norm_quote": "",
      "norm_confidence": 0.7,
      "recommendation": "Сослаться на конкретную позицию спецификации окон в разделе АР с указанием марки приточного клапана и его расчётной производительности ≥30 м³/ч. Проверить, что АР-спецификация содержит этот клапан.",
      "risk": "Фактический дисбаланс воздухообмена; подпор в санузлах и кухне, запахи, нарушение СанПиН.",
      "evidence_quote": "Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.",
      "md_excerpt": "| **Итого** | **66,0** | **140** | **110** |\nДисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.",
      "discipline": "OV",
      "cross_discipline_with": [
        "АР"
      ],
      "source_agent": "reviewer",
      "confidence": 0.85
    },
    {
      "id": "F-031",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Применение Climaflex на транзитных воздуховодах с заявленным EI 30 требует подтверждения сертификатом и согласования с разделами ПБ/АР",
      "description": "Заявленный предел огнестойкости EI 30 должен быть подтверждён сертификатом испытаний системы «воздуховод + изоляция» согласно СП 7.13130.2013. Раздел ПБ (противопожарные мероприятия) и АР должны содержать ссылку на данную систему. Отсутствие координации создаёт риск отказа в согласовании МЧС. Это координационный аспект, отличный от технического возражения о горючести материала (F-009).",
      "norm": "СП 7.13130.2013, п. 6.10, 6.11; ГОСТ Р 53299-2009",
      "norm_quote": "",
      "norm_confidence": 0.75,
      "recommendation": "Приложить сертификат испытаний системы «Climaflex + воздуховод» на EI 30. Внести ссылку на данную систему в раздел ПБ и согласовать с АР противопожарные отсечения мест прохода транзитных воздуховодов.",
      "risk": "При отсутствии сертификата EI 30 на конкретную систему — предписание МЧС о замене изоляции после монтажа.",
      "evidence_quote": "Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "md_excerpt": "## 6. Огнестойкость воздуховодов\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).",
      "discipline": "OV",
      "cross_discipline_with": [
        "ПБ",
        "АР"
      ],
      "source_agent": "reviewer",
      "confidence": 0.8
    },
    {
      "id": "F-032",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Параметры ИТП (95/70 °C, 0,6 МПа) заявлены в разделе ОВ без ссылки на смежный раздел ТС/ИТП",
      "description": "Раздел указывает температурный график и давление как исходные данные для отопления/вентиляции, однако отсутствует ссылка на раздел ТС/ИТП, где источник теплоснабжения должен быть запроектирован. Расхождение параметров между разделами может привести к несовместимости оборудования.",
      "norm": "СП 60.13330.2020, п. 5.1; ГОСТ Р 56501-2015",
      "norm_quote": "",
      "norm_confidence": 0.6,
      "recommendation": "Указать номер листа/раздела (ВК/ТС/ИТП), из которого приняты параметры теплоносителя 95/70 °C и 0,6 МПа. Проверить совпадение параметров с проектом ИТП.",
      "risk": "Несовместимость теплообменников вентустановок с реальными параметрами теплоносителя от ИТП.",
      "evidence_quote": "Источник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.",
      "md_excerpt": "## 5. Источник тепла\nИсточник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.",
      "discipline": "OV",
      "cross_discipline_with": [
        "ВК",
        "ТС"
      ],
      "source_agent": "reviewer",
      "confidence": 0.8
    },
    {
      "id": "F-033",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Суммарная электрическая нагрузка вентустановок 12 кВт задекларирована в ЭОМ без разбивки по потребителям и ссылки на щит/кабельную линию",
      "description": "Раздел ОВ сообщает суммарную нагрузку 12 кВт, переданную в раздел ЭОМ, однако не указаны: количество вентагрегатов, мощность каждого, группа электроснабжения (I/II/III), ссылка на щит питания в ЭОМ. Это затрудняет проверку соответствия между ОВ и ЭОМ и создаёт риск расхождения при расчёте кабелей/автоматов.",
      "norm": "СП 256.1325800.2016, п. 14.2",
      "norm_quote": "",
      "norm_confidence": 0.6,
      "recommendation": "Привести таблицу электроприёмников ОВ с мощностью и категорией надёжности каждого, с перекрёстной ссылкой на лист/щит в разделе ЭОМ.",
      "risk": "Несоответствие суммарной нагрузки ОВ и фактически запроектированных кабельных линий в ЭОМ.",
      "evidence_quote": "Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "md_excerpt": "## 7. Согласования\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "discipline": "OV",
      "cross_discipline_with": [
        "ЭОМ"
      ],
      "source_agent": "reviewer",
      "confidence": 0.75
    },
    {
      "id": "F-034",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "normative",
      "problem": "Не представлена вентиляция помещений общего пользования и системы дымоудаления",
      "description": "Документ ограничен «вентиляцией жилых помещений секции 2» и не охватывает лестничные клетки, коридоры, техподполье/подвал и кровельные технические зоны. СП 7.13130.2020 и СП 54.13330.2022 предъявляют требования к дымоудалению и вентиляции МОП. Возможно, данные системы описаны в отдельном томе.",
      "norm": "СП 7.13130.2020, раздел 6; СП 54.13330.2022, п. 9.2",
      "norm_quote": "",
      "norm_confidence": 0.65,
      "recommendation": "Проверить наличие отдельного тома/раздела ОВ по дымоудалению и вентиляции МОП; при отсутствии — разработать.",
      "risk": "Отсутствие систем дымоудаления МОП — нарушение требований пожарной безопасности.",
      "evidence_quote": "# Раздел ОВ. Вентиляция жилых помещений секции 2",
      "md_excerpt": "# Раздел ОВ. Вентиляция жилых помещений секции 2",
      "discipline": "OV",
      "cross_discipline_with": [
        "АР",
        "КР"
      ],
      "source_agent": "reviewer",
      "confidence": 0.75
    },
    {
      "id": "F-035",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "category": "other",
      "problem": "Раздел 7 «Согласования» не упоминает раздел ВК (водоотведение конденсата от вентустановок)",
      "description": "Приточные вентустановки с водяными калориферами или охладителями, а также вытяжные системы с осушением могут образовывать конденсат, требующий организованного отвода через систему ВК. В разделе 7 указаны согласования только с АР и ЭОМ; отсутствие координации с ВК создаёт риск пропуска сливов в проекте.",
      "norm": "СП 60.13330.2020, п. 7.5; СП 30.13330.2020, п. 7.4",
      "norm_quote": "",
      "norm_confidence": 0.6,
      "recommendation": "Добавить в раздел 7 согласование с ВК по отводу конденсата от вентустановок: указать точки сброса, диаметр и трассировку сливных трубопроводов.",
      "risk": "Замачивание конструкций конденсатом, плесень, коррозия оборудования.",
      "evidence_quote": "Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "md_excerpt": "## 7. Согласования\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).",
      "discipline": "OV",
      "cross_discipline_with": [
        "ВК"
      ],
      "source_agent": "reviewer",
      "confidence": 0.7
    }
  ],
  "meta": {
    "source_method": "multi_agent (parent stand)",
    "original_count": 35,
    "collapsed_count": 35,
    "dedup_drops": 0,
    "clusters_with_dupes": 0
  },
  "errors": []
}