{
  "case_id": "ov_01_ventilation",
  "discipline": "OV",
  "expected_findings": [
    {
      "id": "GT-01",
      "severity": "КРИТИЧЕСКОЕ",
      "is_critical": true,
      "description": "Расход вытяжки от кухни с газовой плитой принят 60 м³/ч, норма СП 60.13330 (СНиП 41-01) — не менее 90 м³/ч. Занижено на 33%.",
      "must_match_substring": "60",
      "category": "calculation"
    },
    {
      "id": "GT-02",
      "severity": "КРИТИЧЕСКОЕ",
      "is_critical": true,
      "description": "Прямое противоречие внутри документа: в п.2 расход кухни — 60 м³/ч, в таблице 3.1 — 90 м³/ч. Несовместимые значения для одного и того же помещения.",
      "must_match_substring": "Кухня (газ)",
      "category": "contradiction",
      "hidden_contradiction": true
    },
    {
      "id": "GT-03",
      "severity": "КРИТИЧЕСКОЕ",
      "is_critical": true,
      "description": "СНиП 41-01-2003 заменён на СП 60.13330.2020. Использование отменённого СНиП недопустимо.",
      "must_match_substring": "41-01-2003",
      "category": "normative"
    },
    {
      "id": "GT-04",
      "severity": "КРИТИЧЕСКОЕ",
      "is_critical": true,
      "description": "Полиуретановая изоляция Climaflex не обеспечивает огнестойкость EI 30 — это горючий материал. Транзитные воздуховоды с пределом EI 30 требуют негорючей конструктивной защиты (СП 7.13130.2013).",
      "must_match_substring": "Climaflex",
      "category": "safety"
    },
    {
      "id": "GT-05",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "description": "Дисбаланс +30 м³/ч компенсируется инфильтрацией. По СП 60.13330 в жилых помещениях с газовыми плитами требуется приток равный/больший вытяжки; компенсация инфильтрацией неприемлема для зимнего режима.",
      "must_match_substring": "Дисбаланс",
      "category": "calculation"
    },
    {
      "id": "GT-06",
      "severity": "ПРОВЕРИТЬ_ПО_СМЕЖНЫМ",
      "description": "Cross-discipline: упомянуто согласование ЭОМ — суммарная мощность вентустановок 12 кВт. Проверить соответствие с расчётной нагрузкой в разделе ЭОМ.",
      "must_match_substring": "12 кВт",
      "category": "cross_discipline",
      "cross_discipline": true
    },
    {
      "id": "GT-07",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "is_trap": true,
      "description": "Trap: низкая скорость 0,55 м/с в канале. Это следствие занижения расхода — не самостоятельное замечание. Не должно стать отдельным критическим.",
      "must_match_substring": "0,55"
    }
  ],
  "trap_count": 1,
  "hidden_contradiction_count": 1,
  "cross_discipline_count": 1
}
