{
  "case_id": "ss_02_fire_alarm",
  "discipline": "SS",
  "expected_findings": [
    {
      "id": "GT-01",
      "severity": "КРИТИЧЕСКОЕ",
      "is_critical": true,
      "description": "СП 5.13130.2009 отменён и заменён комплексом СП 484/485/486.1311500.2020 «Системы противопожарной защиты». Ссылка на отменённый СП недопустима в РД.",
      "must_match_substring": "5.13130.2009",
      "category": "normative"
    },
    {
      "id": "GT-02",
      "severity": "КРИТИЧЕСКОЕ",
      "is_critical": true,
      "description": "Шлейф ШС-3 содержит 42 безадресных извещателя, что превышает предел 20-32 шт. на шлейф для «Сигнал-20П» по техдокументации ППКП. Перегруз шлейфа недопустим — ошибки определения зоны.",
      "must_match_substring": "ШС-3",
      "category": "calculation"
    },
    {
      "id": "GT-03",
      "severity": "КРИТИЧЕСКОЕ",
      "is_critical": true,
      "description": "Cross-discipline (АПС↔ЭОМ): питание ППКП от ВРУ-1 жилого дома — нарушение СП 484.1311500 п. 5 и СП 6.13130. Питание систем пожарной автоматики должно быть от ПЕРВОЙ категории надёжности (отдельный ввод + АВР), а не от II категории ВРУ жилого дома.",
      "must_match_substring": "ВРУ-1",
      "category": "cross_discipline",
      "cross_discipline": true
    },
    {
      "id": "GT-04",
      "severity": "КРИТИЧЕСКОЕ",
      "is_critical": true,
      "description": "По СП 3.13130 для МКД 17 этажей обязательна СОУЭ 1...3 типа в зависимости от высоты. Указано «не предусмотрена в данном разделе (см. отдельный раздел)» — но без СОУЭ комплекс пожарной защиты не работает; для согласования в составе РД должен присутствовать раздел СОУЭ или явная ссылка с присвоенным шифром.",
      "must_match_substring": "СОУЭ",
      "category": "completeness"
    },
    {
      "id": "GT-05",
      "severity": "ЭКСПЛУАТАЦИОННОЕ",
      "description": "Не приведена расчётная схема резервного питания: 10 А·ч для ППКП с 4 шлейфами и 117 извещателями недостаточно для работы 24 ч в дежурном + 1 ч в тревожном режиме. Требуется расчёт по СП 484 п. 6.",
      "must_match_substring": "10 А·ч",
      "category": "calculation"
    },
    {
      "id": "GT-06",
      "severity": "РЕКОМЕНДАТЕЛЬНОЕ",
      "is_trap": true,
      "description": "Trap: кабель КПСнг(А)-FRLS — корректный выбор для шлейфов АПС (огнестойкий, низкое дымообразование). Не критиковать марку кабеля.",
      "must_match_substring": "FRLS"
    }
  ],
  "trap_count": 1,
  "hidden_contradiction_count": 0,
  "cross_discipline_count": 1
}
