# Раздел СС/АПС. Автоматическая пожарная сигнализация. Жилой дом 17 этажей

## 1. Нормативная база

- **СП 5.13130.2009** «Системы противопожарной защиты. Установки пожарной сигнализации и
  пожаротушения автоматические»;
- ФЗ-123 «Технический регламент о требованиях пожарной безопасности»;
- ГОСТ Р 53325-2012 «Технические средства пожарной автоматики».

## 2. Состав системы

Приёмно-контрольный прибор (ППКП) — Болид «Сигнал-20П SMD», расположен в помещении охраны
на 1 этаже.

Извещатели:
- Дымовые точечные ИП212 в квартирах (по 1 шт. в коридор/прихожую) — 102 шт.;
- Ручные извещатели ИПР в коридорах общего пользования каждого этажа — 17 шт.;
- Адресные дымовые извещатели в технических помещениях — 8 шт.

## 3. Шлейфы сигнализации

Всего 4 шлейфа:
- ШС-1: квартиры этажи 1-5 (≈30 квартир, 30 извещателей);
- ШС-2: квартиры этажи 6-10 (≈30 квартир);
- ШС-3: квартиры этажи 11-17 (≈42 квартиры);
- ШС-4: ручные извещатели + технические помещения.

## 4. Электропитание

Основное — от ВРУ-1 жилого дома; резервное — встроенная АКБ ППКП (10 А·ч), время работы
в дежурном режиме 24 ч.

## 5. Кабельные линии

Шлейфы выполнены кабелем КПСнг(А)-FRLS 1×2×0,5 мм², прокладка скрытая в негорючих
строительных конструкциях.

## 6. СОУЭ

Не предусмотрена в данном разделе (см. отдельный раздел).

## 7. Состав документации

Раздел содержит: пояснительную записку, структурную схему, спецификацию.
