{"type":"result","subtype":"success","is_error":false,"api_error_status":null,"duration_ms":146070,"duration_api_ms":147673,"ttft_ms":30416,"num_turns":1,"result":"```json\n{\n  \"findings\": [\n    {\n      \"id\": \"T-001\",\n      \"problem_class\": \"Занижение нормируемого воздухообмена\",\n      \"affected_system\": \"Вытяжная вентиляция кухни (газовая плита)\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"Газифицированное помещение с заниженной вытяжкой — риск накопления продуктов горения и утечек газа.\",\n      \"category\": \"normative\",\n      \"problem\": \"Расход вытяжки кухни с газовой плитой принят 60 м³/ч вместо нормативных 90 м³/ч.\",\n      \"description\": \"В пп. 2 раздела сам автор приводит норму 90 м³/ч для кухонь с газовыми плитами, но далее принимает в проекте 60 м³/ч. Это нарушение СП 60.13330.2020 (актуализация СНиП 41-01-2003), Приложение К, где для кухонь жилых зданий с газовыми плитами установлен минимум 90 м³/ч. Кроме того, при газоиспользующем оборудовании СП 402.1325800.2018, п. 5.7 требует не менее трёхкратного воздухообмена и удаление продуктов сгорания.\",\n      \"norm\": \"СП 60.13330.2020, Приложение К; СП 402.1325800.2018, п. 5.7\",\n      \"norm_quote\": \"Кухни жилых зданий с газовыми плитами — не менее 90 м³/ч\",\n      \"norm_confidence\": 0.85,\n      \"recommendation\": \"Привести расчётный расход вытяжки кухни к 90 м³/ч; пересчитать кратность, скорость в канале и согласовать с таблицей 3.1.\",\n      \"risk\": \"Накопление продуктов сгорания, повышенная влажность, потенциальная газовая опасность; несоответствие при экспертизе.\",\n      \"evidence_quote\": \"В проекте принят расход вытяжки от кухни **60 м³/ч**.\",\n      \"md_excerpt\": \"Кухня квартиры тип А оборудована газовой плитой ... В проекте принят расход вытяжки от кухни **60 м³/ч**. Объём кухни: V = 9 × 2,7 = 24,3 м³. Кратность n = 60 / 24,3 = **2,47 ч⁻¹**.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ГСВ\"],\n      \"confidence\": 0.95\n    },\n    {\n      \"id\": \"T-002\",\n      \"problem_class\": \"Внутреннее противоречие между текстом и таблицей\",\n      \"affected_system\": \"Расчётная часть — кухня\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"Противоречие между расчётом (60 м³/ч) и таблицей 3.1 (90 м³/ч) делает проектное решение неоднозначным.\",\n      \"category\": \"consistency\",\n      \"problem\": \"Текст п. 2 даёт расход вытяжки кухни 60 м³/ч, а таблица 3.1 — 90 м³/ч.\",\n      \"description\": \"В разделе 2 принято L=60 м³/ч и на этой базе посчитаны кратность и скорость в канале. Однако в таблице 3.1 для кухни (газ) указано L_вытяжка=90 м³/ч, а итог 140 м³/ч получен именно при 90 (90+25+25=140). Один из двух показателей ошибочен; в текущем виде расчёт скорости и подбор сечения канала не соответствует табличному расходу.\",\n      \"norm\": \"\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.0,\n      \"recommendation\": \"Устранить расхождение: принять единый расход 90 м³/ч и пересчитать скорости/кратности или обосновать снижение.\",\n      \"risk\": \"Неоднозначность расчётов, ошибочное сечение канала и неверная балансовая ведомость.\",\n      \"evidence_quote\": \"| Кухня (газ)    | 9,0         | 90               | -               |\",\n      \"md_excerpt\": \"В проекте принят расход вытяжки от кухни **60 м³/ч**. ... | Кухня (газ)    | 9,0         | 90               | -               |\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.98\n    },\n    {\n      \"id\": \"T-003\",\n      \"problem_class\": \"Горючий материал заявлен как огнестойкая изоляция\",\n      \"affected_system\": \"Огнезащита транзитных воздуховодов\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"Полиуретан горюч (Г3–Г4); не может обеспечить нормируемый предел огнестойкости транзитных воздуховодов.\",\n      \"category\": \"fire-safety\",\n      \"problem\": \"Заявленный EI 30 транзитных воздуховодов обеспечивается полиуретановой изоляцией Climaflex.\",\n      \"description\": \"Полиуретановая изоляция (Climaflex и аналоги) относится к горючим материалам (Г3–Г4, Д3) и принципиально не сертифицируется как противопожарная для воздуховодов. Огнестойкость воздуховодов нормируется по СП 7.13130.2013, п. 6.18–6.20 и обеспечивается специальной огнезащитой (минераловатные маты с фольгой, конструктивная огнезащита, типа PROMAT/ET VENT и т. п.), имеющей сертификат с пределом не менее EI 30 (а для транзитных, пересекающих другие пожарные отсеки — EI 60/EI 150).\",\n      \"norm\": \"СП 7.13130.2013, п. 6.18; ФЗ-123, ст. 138\",\n      \"norm_quote\": \"Транзитные воздуховоды и коллекторы … следует предусматривать с пределами огнестойкости не менее EI 30 в пределах обслуживаемого пожарного отсека и EI 60/EI 150 — при пересечении других отсеков\",\n      \"norm_confidence\": 0.85,\n      \"recommendation\": \"Заменить теплоизоляцию на сертифицированную систему огнезащиты (мин. вата + фольга, конструктивная огнезащита) с подтверждённым EI 30 (или выше — при транзите через другие отсеки). Привести сертификаты.\",\n      \"risk\": \"Прорыв пламени/дыма по воздуховодам между квартирами и этажами; отказ экспертизы; пожарный риск для жильцов.\",\n      \"evidence_quote\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"## 6. Огнестойкость воздуховодов\\n\\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ПБ\"],\n      \"confidence\": 0.97\n    },\n    {\n      \"id\": \"T-004\",\n      \"problem_class\": \"Недостаточный нормируемый приток в жилые комнаты\",\n      \"affected_system\": \"Приточная вентиляция жилых помещений\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"Приток ниже норматива 3 м³/ч·м² ухудшает качество воздуха и нарушает санитарные требования.\",\n      \"category\": \"normative\",\n      \"problem\": \"Приток в жилые комнаты 110 м³/ч при норме не менее 3 м³/ч на 1 м² жилой площади (≈152 м³/ч).\",\n      \"description\": \"Согласно СП 60.13330.2020, Приложение К и СанПиН 1.2.3685-21, расчётный воздухообмен в жилых комнатах принимается не менее 3 м³/(ч·м²) жилой площади. Для 50,7 м² требуется ≥ 152 м³/ч, в проекте принято 110 м³/ч (дефицит ~28 %).\",\n      \"norm\": \"СП 60.13330.2020, Приложение К; СанПиН 1.2.3685-21\",\n      \"norm_quote\": \"Жилая комната — 3 м³/ч на 1 м² жилой площади\",\n      \"norm_confidence\": 0.8,\n      \"recommendation\": \"Увеличить расчётный приток до 152 м³/ч либо обосновать снижение (например, при балансе с вытяжкой), пересчитать клапаны и подобрать вентустановку.\",\n      \"risk\": \"Несоответствие санитарным требованиям, ощущение спёртого воздуха, замечания экспертизы и Роспотребнадзора.\",\n      \"evidence_quote\": \"| Жилые комнаты  | 50,7        | -                | 110             |\",\n      \"md_excerpt\": \"| Жилые комнаты  | 50,7        | -                | 110             |\\n| **Итого**      | **66,0**    | **140**          | **110**         |\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.9\n    },\n    {\n      \"id\": \"T-005\",\n      \"problem_class\": \"Опора на отменённую/устаревшую нормативную базу\",\n      \"affected_system\": \"Раздел 1. Нормативная база\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"normative\",\n      \"problem\": \"В качестве действующих указаны СНиП 41-01-2003 и СанПиН 2.1.2.2645-10, утратившие силу.\",\n      \"description\": \"СНиП 41-01-2003 актуализирован и заменён на СП 60.13330.2020 (введён в действие приказом Минстроя № 921/пр от 30.12.2020). СанПиН 2.1.2.2645-10 признан утратившим силу с 01.03.2021; вместо него действует СанПиН 1.2.3685-21 и СанПиН 2.1.3684-21. Использование исходной СНиП/СанПиН без отсылки к актуальной редакции некорректно.\",\n      \"norm\": \"СП 60.13330.2020; СанПиН 1.2.3685-21\",\n      \"norm_quote\": \"Настоящий свод правил является актуализированной редакцией СНиП 41-01-2003\",\n      \"norm_confidence\": 0.9,\n      \"recommendation\": \"Заменить ссылки: СНиП 41-01-2003 → СП 60.13330.2020; СанПиН 2.1.2.2645-10 → СанПиН 1.2.3685-21 и СанПиН 2.1.3684-21. Указать редакции и даты введения.\",\n      \"risk\": \"Возврат от экспертизы; ссылки на недействующие документы.\",\n      \"evidence_quote\": \"- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\\n- ГОСТ 30494-2011;\\n- СанПиН 2.1.2.2645-10.\",\n      \"md_excerpt\": \"## 1. Нормативная база\\n\\n- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\\n- ГОСТ 30494-2011;\\n- СанПиН 2.1.2.2645-10.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.95\n    },\n    {\n      \"id\": \"T-006\",\n      \"problem_class\": \"Низкая скорость воздуха в вытяжном канале\",\n      \"affected_system\": \"Вертикальный вытяжной канал кухни\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"engineering\",\n      \"problem\": \"Скорость в канале 0,55 м/с (а при корректных 90 м³/ч — 0,83 м/с) ниже рекомендуемой 1,5–3 м/с.\",\n      \"description\": \"При сечении 150×200 мм (0,030 м²) даже при увеличенном расходе 90 м³/ч скорость составит 0,83 м/с, что значительно ниже 1,5–3 м/с, рекомендуемых для вертикальных каналов жилых зданий (АВОК Стандарт 5.2-2018; СП 60.13330.2020, Приложение Н). Низкая скорость способствует выпадению конденсата, опрокидыванию тяги и неустойчивой работе естественной вытяжки.\",\n      \"norm\": \"СП 60.13330.2020, Приложение Н\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.4,\n      \"recommendation\": \"Уменьшить сечение канала (например, до 140×140 или Ø140) или принять меньшее F расчётной зоны, обеспечив v ≥ 1,5 м/с при нормативном расходе; либо предусмотреть механическое побуждение.\",\n      \"risk\": \"Опрокидывание тяги, конденсат, запахи между квартирами.\",\n      \"evidence_quote\": \"v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\",\n      \"md_excerpt\": \"Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм. ... v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с** ... Что ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.85\n    },\n    {\n      \"id\": \"T-007\",\n      \"problem_class\": \"Неоднозначный знак дисбаланса воздуха\",\n      \"affected_system\": \"Баланс приток/вытяжка квартиры\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"consistency\",\n      \"problem\": \"Записан «дисбаланс +30 м³/ч», тогда как вытяжка больше притока — дисбаланс отрицательный (разрежение).\",\n      \"description\": \"По таблице 3.1 L_выт = 140, L_прит = 110, т. е. вытяжка превышает приток на 30 м³/ч. Корректная запись — «−30 м³/ч» или «дисбаланс вытяжки 30 м³/ч (разрежение)». Знак «+30» формально указывает на избыточный приток, что противоречит данным таблицы.\",\n      \"norm\": \"\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.0,\n      \"recommendation\": \"Исправить знак: указать «дисбаланс −30 м³/ч (разрежение)»; уточнить, что компенсация осуществляется через инфильтрационные клапаны.\",\n      \"risk\": \"Формальная ошибка, путаница при чтении баланса.\",\n      \"evidence_quote\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"md_excerpt\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.9\n    },\n    {\n      \"id\": \"T-008\",\n      \"problem_class\": \"Не указан расчёт/тип приточных клапанов\",\n      \"affected_system\": \"Инфильтрация через приточные клапаны окон\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"engineering\",\n      \"problem\": \"Компенсация дисбаланса 30 м³/ч заявлена через оконные клапаны, но их тип, количество и расчётная пропускная способность не приведены.\",\n      \"description\": \"Согласно СП 60.13330.2020, п. 7.1.10 и Приложение К, при недостаточной инфильтрации необходимо предусматривать приточные устройства (клапаны), при этом их пропускная способность должна быть подтверждена расчётом при ΔP ≈ 10 Па. В разделе отсутствуют марка клапана, число, посадочное место и расчёт пропускной способности при нормативном перепаде давления.\",\n      \"norm\": \"СП 60.13330.2020, п. 7.1.10\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.5,\n      \"recommendation\": \"Привести спецификацию приточных клапанов (например, Aereco EHA, Air-Box и т. п.), их количество, расчётную производительность при ΔP=10 Па и обосновать покрытие дефицита 30 м³/ч (а с учётом T-004 — большего объёма).\",\n      \"risk\": \"Невозможность фактически обеспечить нормируемый приток.\",\n      \"evidence_quote\": \"компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами\",\n      \"md_excerpt\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"АР\"],\n      \"confidence\": 0.8\n    },\n    {\n      \"id\": \"T-009\",\n      \"problem_class\": \"Толщина стали вытяжного канала на нижней границе\",\n      \"affected_system\": \"Вертикальный вытяжной канал кухни (газ)\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"normative\",\n      \"problem\": \"Канал из стали 0,7 мм для кухни с газовой плитой — на нижней границе и при огнестойкости EI требует подтверждения.\",\n      \"description\": \"По СП 60.13330.2020, п. 7.11.10 толщина стали транзитных воздуховодов принимается не менее 0,8 мм; кроме того, для каналов, к которым предъявляются требования огнестойкости (п. 6.18 СП 7.13130.2013), толщина и конструктив должны соответствовать сертификату системы. Принятые 0,7 мм этому требованию формально не отвечают.\",\n      \"norm\": \"СП 60.13330.2020, п. 7.11.10; СП 7.13130.2013, п. 6.18\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Увеличить толщину стали до не менее 0,8 мм (для транзитного участка — по сертификату огнезащитной системы) и привести ссылку на сертификат.\",\n      \"risk\": \"Несоответствие при экспертизе, недостаточная коррозионная стойкость и огнестойкость.\",\n      \"evidence_quote\": \"Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.\",\n      \"md_excerpt\": \"## 4. Канал кухни\\n\\nКанал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.75\n    },\n    {\n      \"id\": \"T-010\",\n      \"problem_class\": \"Неполные сведения по ИТП и системе отопления\",\n      \"affected_system\": \"Источник теплоснабжения (раздел 5)\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"completeness\",\n      \"problem\": \"Раздел «Источник тепла» ограничен параметрами теплоносителя; отсутствует тепловая нагрузка, схема, регулирование и расчётные расходы.\",\n      \"description\": \"Для разделов ОВ требуется приводить расчётные тепловые нагрузки на отопление и вентиляцию (с разбивкой), схемное решение ИТП, параметры регуляторов, давление в обратке, температурный график источника и расчётный расход теплоносителя. Перечень — СП 60.13330.2020, разд. 6 и 12; постановление 87, п. 22 «з)».\",\n      \"norm\": \"СП 60.13330.2020, разд. 6, 12; ПП РФ № 87, п. 22\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.5,\n      \"recommendation\": \"Дополнить раздел расчётной тепловой нагрузкой Q_от/Q_вент, схемой ИТП, параметрами регулирования и расходом теплоносителя; согласовать с заданием ТЭО.\",\n      \"risk\": \"Невозможность оценить достаточность ИТП и согласовать с тепловыми сетями.\",\n      \"evidence_quote\": \"Источник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.\",\n      \"md_excerpt\": \"## 5. Источник тепла\\n\\nИсточник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа. Подача теплоносителя осуществляется через узел ИТП в подвале здания.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ТС\"],\n      \"confidence\": 0.7\n    },\n    {\n      \"id\": \"T-011\",\n      \"problem_class\": \"Проверка нагрузки на ЭОМ\",\n      \"affected_system\": \"Электроснабжение вентустановок\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"cross-discipline\",\n      \"problem\": \"Указана суммарная мощность вентустановок 12 кВт без разбивки по потребителям и категории электроснабжения.\",\n      \"description\": \"Для согласования с ЭОМ необходимо: перечень электроприёмников вентиляции (наименование, P_уст, P_расч, cos φ, категория надёжности, режим работы — длительный/повторно-кратковременный). По СП 31-110-2003/СП 256.1325800.2016 системы вытяжной вентиляции жилых зданий, обслуживающие пути эвакуации/противодымные системы, относятся к I категории; обычная вытяжка — II/III.\",\n      \"norm\": \"СП 256.1325800.2016, разд. 5\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.4,\n      \"recommendation\": \"Передать в ЭОМ табличный перечень потребителей с категорией электроснабжения и режимом работы; согласовать пусковые токи и тип защит.\",\n      \"risk\": \"Неверная категория, недостаточная мощность или сечения питающих линий.\",\n      \"evidence_quote\": \"Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"md_excerpt\": \"## 7. Согласования\\n\\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ЭОМ\"],\n      \"confidence\": 0.7\n    }\n  ],\n  \"project_params\": {\n    \"summary\": \"Секция 2, МКД. Вентиляция жилых помещений: квартиры тип А (78 м²) с кухней-газ 9 м² (h=2,7 м); расчётный воздухообмен по таблице 3.1 — L_выт=140 м³/ч / L_прит=110 м³/ч (дисбаланс 30 м³/ч на инфильтрацию через оконные клапаны). Канал кухни — оцинкованная сталь 0,7 мм, 150×200 мм, v≈0,55 м/с при L=60 м³/ч. Транзитные воздуховоды — заявлен EI 30 на полиуретановой изоляции Climaflex. Теплоснабжение — ИТП в подвале, 95/70 °C, 0,6 МПа. Согласовано с АР и ЭОМ (12 кВт суммарно). Нормативная база в проекте устаревшая (СНиП 41-01-2003, СанПиН 2.1.2.2645-10).\"\n  }\n}\n```","stop_reason":"end_turn","session_id":"8d063f6e-1103-450f-8927-9dc21769b5f7","total_cost_usd":0.37947175,"usage":{"input_tokens":5,"cache_creation_input_tokens":17923,"cache_read_input_tokens":17912,"output_tokens":10249,"server_tool_use":{"web_search_requests":0,"web_fetch_requests":0},"service_tier":"standard","cache_creation":{"ephemeral_1h_input_tokens":17923,"ephemeral_5m_input_tokens":0},"inference_geo":"","iterations":[{"input_tokens":5,"output_tokens":10249,"cache_read_input_tokens":17912,"cache_creation_input_tokens":17923,"cache_creation":{"ephemeral_5m_input_tokens":0,"ephemeral_1h_input_tokens":17923},"type":"message"}],"speed":"standard"},"modelUsage":{"claude-haiku-4-5-20251001":{"inputTokens":2157,"outputTokens":18,"cacheReadInputTokens":0,"cacheCreationInputTokens":0,"webSearchRequests":0,"costUSD":0.002247,"contextWindow":200000,"maxOutputTokens":32000},"claude-opus-4-7":{"inputTokens":5,"outputTokens":10249,"cacheReadInputTokens":17912,"cacheCreationInputTokens":17923,"webSearchRequests":0,"costUSD":0.37722475,"contextWindow":1000000,"maxOutputTokens":64000}},"permission_denials":[],"terminal_reason":"completed","fast_mode_state":"off","uuid":"aed59fb4-51a9-486b-978b-ca0f405c19c2"}
