{"type":"result","subtype":"success","is_error":false,"api_error_status":null,"duration_ms":134287,"duration_api_ms":136494,"ttft_ms":43000,"num_turns":1,"result":"```json\n{\n  \"findings\": [\n    {\n      \"id\": \"T-001\",\n      \"problem_class\": \"Занижен расчётный расход вытяжки\",\n      \"affected_system\": \"Вытяжная вентиляция кухни (газовая плита)\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"Нарушение санитарной нормы воздухообмена при наличии газового прибора — риск загазованности и отравления.\",\n      \"category\": \"normative\",\n      \"problem\": \"Расход вытяжки от кухни с газовой плитой принят 60 м³/ч против нормативных 90 м³/ч.\",\n      \"description\": \"В разделе 1 сам же проект декларирует норму 90 м³/ч для кухонь с газовыми плитами, а в разделе 4 принимает фактический расход 60 м³/ч. Это противоречит и приведённой норме, и требованиям СП 60.13330 / СП 54.13330 (для кухонь с газовой плитой — не менее 90 м³/ч; в действующей редакции СП 54.13330.2022 — 100 м³/ч).\",\n      \"norm\": \"СП 60.13330.2020, прил. К; СП 54.13330.2022, табл. 9.1\",\n      \"norm_quote\": \"Для кухонь с газовыми плитами минимальный расход вытяжного воздуха — 90 м³/ч (СП 60.13330.2020); 100 м³/ч (СП 54.13330.2022)\",\n      \"norm_confidence\": 0.75,\n      \"recommendation\": \"Увеличить расчётный расход вытяжки от кухни до 90–100 м³/ч; пересчитать сечение и скорость в канале; согласовать с таблицей 3.1.\",\n      \"risk\": \"Скопление продуктов сгорания газа, превышение ПДК CO/CO₂, риск отравления жильцов.\",\n      \"evidence_quote\": \"В проекте принят расход вытяжки от кухни **60 м³/ч**.\",\n      \"md_excerpt\": \"Раздел 2: «кухни с газовыми плитами: 90 м³/ч» vs Раздел 4: «расчётном расходе 60 м³/ч»\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.95\n    },\n    {\n      \"id\": \"T-002\",\n      \"problem_class\": \"Внутреннее противоречие между разделами\",\n      \"affected_system\": \"Расчёт воздухообмена квартиры (таблица 3.1 vs раздел 4)\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"Расчётный документ содержит два разных расхода для одной кухни — невозможно однозначно принять проектное решение.\",\n      \"category\": \"consistency\",\n      \"problem\": \"Таблица 3.1 даёт L_вытяжка кухни = 90 м³/ч, а раздел 4 — 60 м³/ч.\",\n      \"description\": \"В таблице 3.1 для кухни (газ) указан расход 90 м³/ч, при этом расчёт скорости в канале (раздел 4) и кратности (раздел 2) выполнен для 60 м³/ч. Один и тот же параметр имеет два разных значения, что делает проект непригодным для исполнения без правки.\",\n      \"norm\": \"\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.0,\n      \"recommendation\": \"Унифицировать расчётный расход вытяжки кухни во всех разделах и таблицах; пересчитать скорость, кратность и баланс.\",\n      \"risk\": \"Подрядчик и пусконаладка получают противоречивые данные; неверный подбор оборудования.\",\n      \"evidence_quote\": \"| Кухня (газ)    | 9,0         | 90               | -               |\",\n      \"md_excerpt\": \"Таблица 3.1: 90 м³/ч; раздел 4: «при расчётном расходе 60 м³/ч»\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.98\n    },\n    {\n      \"id\": \"T-003\",\n      \"problem_class\": \"Горючая изоляция вместо огнезащитной\",\n      \"affected_system\": \"Огнестойкость транзитных воздуховодов\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"Полиуретан/полиэтилен Climaflex — горючий материал (Г2–Г4), не обеспечивает EI 30; ложная декларация огнестойкости.\",\n      \"category\": \"normative\",\n      \"problem\": \"Заявлен EI 30 транзитных воздуховодов с полиуретановой изоляцией Climaflex, что технически невозможно.\",\n      \"description\": \"Climaflex (NMC) — теплоизоляция для трубопроводов из вспененного полиэтилена/полиуретана; материал горюч и не имеет сертификата на огнестойкость воздуховодов. Предел огнестойкости EI 30/EI 60 для транзитных воздуховодов жилых зданий обеспечивается специализированными огнезащитными покрытиями/обмазками (например, Conlit, Et Vent, ОЗС) либо конструкциями из негорючих материалов.\",\n      \"norm\": \"СП 7.13130.2013, п. 6.18; ФЗ-123, ст. 138\",\n      \"norm_quote\": \"Транзитные воздуховоды… должны иметь нормируемые пределы огнестойкости (EI 30/EI 60) и выполняться из негорючих материалов либо с огнезащитой, имеющей соответствующий сертификат.\",\n      \"norm_confidence\": 0.85,\n      \"recommendation\": \"Заменить указание Climaflex на сертифицированную огнезащиту воздуховодов (например, маты Conlit Ductrock с подтверждённым EI 30/60). Приложить сертификат пожарной безопасности.\",\n      \"risk\": \"Невыполнение требований пожарной безопасности; распространение огня и дыма по этажам через транзитные воздуховоды.\",\n      \"evidence_quote\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"Раздел 6: «EI 30 (полиуретановая изоляция Climaflex)»\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.95\n    },\n    {\n      \"id\": \"T-004\",\n      \"problem_class\": \"Применение отменённой нормативной базы\",\n      \"affected_system\": \"Нормативные ссылки проекта\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"Проект ссылается на СНиП и СанПиН, утратившие силу — экспертиза вернёт документацию.\",\n      \"category\": \"normative\",\n      \"problem\": \"Использованы СНиП 41-01-2003 и СанПиН 2.1.2.2645-10, не действующие на 2026 год.\",\n      \"description\": \"СНиП 41-01-2003 заменён актуализированной редакцией СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха». СанПиН 2.1.2.2645-10 утратил силу с 01.03.2021 и заменён СанПиН 1.2.3685-21 / СанПиН 2.1.3684-21. Применение отменённых документов недопустимо в действующем проекте.\",\n      \"norm\": \"СП 60.13330.2020; СанПиН 1.2.3685-21\",\n      \"norm_quote\": \"СНиП 41-01-2003 актуализирован как СП 60.13330; СанПиН 2.1.2.2645-10 отменён Постановлением Главного государственного санитарного врача РФ.\",\n      \"norm_confidence\": 0.9,\n      \"recommendation\": \"Заменить ссылки на действующие СП 60.13330.2020, СП 54.13330.2022, СП 7.13130.2013, СанПиН 1.2.3685-21 и СанПиН 2.1.3684-21.\",\n      \"risk\": \"Замечания экспертизы, невозможность выпуска проекта в производство работ.\",\n      \"evidence_quote\": \"- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\",\n      \"md_excerpt\": \"Раздел 1: СНиП 41-01-2003, СанПиН 2.1.2.2645-10\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.95\n    },\n    {\n      \"id\": \"T-005\",\n      \"problem_class\": \"Дисбаланс приток/вытяжка без организованного притока\",\n      \"affected_system\": \"Воздушный баланс квартиры\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"engineering\",\n      \"problem\": \"Дисбаланс +30 м³/ч компенсируется только инфильтрацией через оконные клапаны.\",\n      \"description\": \"Расчётный приток (110 м³/ч) меньше вытяжки (140 м³/ч). Современные окна с теплозвукоизоляционными клапанами имеют ограниченную пропускную способность и не гарантируют стабильный приток 30 м³/ч при закрытых створках, особенно в зимний период. При герметичном остеклении дисбаланс приведёт к опрокидыванию тяги в каналах санузлов и кухни.\",\n      \"norm\": \"СП 60.13330.2020, п. 7.1.10; СП 54.13330.2022, п. 9.4\",\n      \"norm_quote\": \"Приток должен быть равен вытяжке; при инфильтрационном притоке необходимо подтвердить расчётом производительность приточных устройств для нормативных параметров наружного воздуха.\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"Привести расчёт пропускной способности оконных клапанов при ΔT = расчётной зимней и ветровой нагрузке, либо предусмотреть приточные стеновые клапаны / приточную установку.\",\n      \"risk\": \"Опрокидывание тяги, обратный ток из санузлов, повышенная влажность, плесень.\",\n      \"evidence_quote\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"md_excerpt\": \"Раздел 3 после таблицы 3.1\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"AR\"],\n      \"confidence\": 0.85\n    },\n    {\n      \"id\": \"T-006\",\n      \"problem_class\": \"Скорость воздуха ниже рекомендуемой\",\n      \"affected_system\": \"Вертикальный канал кухни\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"engineering\",\n      \"problem\": \"Скорость 0,55 м/с в канале кухни ниже минимума 1,5 м/с — самотяга неустойчива.\",\n      \"description\": \"При расходе 60 м³/ч и сечении 150×200 мм скорость 0,55 м/с не обеспечивает устойчивую естественную тягу и приводит к выпадению конденсата на стенках канала. Канал сечением 150×200 мм избыточен для квартирной вытяжки; при повышении расхода до нормативных 90–100 м³/ч скорость составит лишь 0,83–0,93 м/с — всё равно ниже рекомендуемой.\",\n      \"norm\": \"СП 60.13330.2020, прил. К; рекомендации АВОК для жилых зданий\",\n      \"norm_quote\": \"Скорость в вертикальных каналах систем естественной вентиляции жилых зданий принимается 0,5–1,0 м/с, в сборных каналах — до 1,5 м/с.\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Пересмотреть сечение канала кухни (например, 140×140 мм) под расчётный расход 90–100 м³/ч для получения скорости 1,3–1,5 м/с; либо применить механическую вытяжку.\",\n      \"risk\": \"Конденсат в канале, обмерзание оголовка, неустойчивая тяга, шум.\",\n      \"evidence_quote\": \"v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\",\n      \"md_excerpt\": \"Раздел 4: расчёт скорости\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.8\n    },\n    {\n      \"id\": \"T-007\",\n      \"problem_class\": \"Несоответствие площадей\",\n      \"affected_system\": \"Расчётный баланс квартиры тип А\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"arithmetic\",\n      \"problem\": \"Сумма площадей в таблице 3.1 — 66,0 м², заявленная площадь квартиры тип А — 78 м².\",\n      \"description\": \"В разделе 2 указано «квартира тип А, 78 м²», а итог таблицы 3.1 даёт 66,0 м². Разница 12 м² (≈15%) не объяснена — возможно, отсутствуют коридор, прихожая, кладовая, лоджия. Это влияет на полноту учёта воздухообмена и расчёт жилой площади для притока (3 м³/ч·м² по СП 54.13330).\",\n      \"norm\": \"СП 54.13330.2022, табл. 9.1\",\n      \"norm_quote\": \"Приток в жилые комнаты принимается не менее 3 м³/ч на 1 м² площади.\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"Привести таблицу 3.1 в соответствие с фактической площадью квартиры; добавить недостающие помещения или дать пояснение.\",\n      \"risk\": \"Недоучёт площади ведёт к недостаточному притоку в жилые комнаты.\",\n      \"evidence_quote\": \"## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\",\n      \"md_excerpt\": \"Раздел 2: «78 м²» vs Таблица 3.1: «Итого 66,0»\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"AR\"],\n      \"confidence\": 0.85\n    },\n    {\n      \"id\": \"T-008\",\n      \"problem_class\": \"Подтверждение нагрузки смежным разделом\",\n      \"affected_system\": \"Электроснабжение вентустановок\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"cross-discipline\",\n      \"problem\": \"Заявленная суммарная мощность вентустановок 12 кВт должна совпадать с расчётами ЭОМ.\",\n      \"description\": \"В разделе 7 указано согласование с ЭОМ на 12 кВт. Необходимо проверить, что в разделе ЭОМ предусмотрена соответствующая нагрузка с категорией надёжности электроснабжения, требуемой СП 60.13330 для систем противодымной вентиляции (если такие есть) и обычной вентиляции жилого здания.\",\n      \"norm\": \"СП 256.1325800.2016, табл. 5.1; СП 60.13330.2020\",\n      \"norm_quote\": \"Электроприёмники систем противодымной вентиляции — I категория надёжности электроснабжения; общеобменной — по характеру технологического процесса.\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"Сверить с разделом ЭОМ суммарную нагрузку, число и тип потребителей, категорию надёжности; при необходимости запросить однолинейную схему.\",\n      \"risk\": \"Несоответствие проектных решений между ОВ и ЭОМ.\",\n      \"evidence_quote\": \"Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"md_excerpt\": \"Раздел 7\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"EOM\"],\n      \"confidence\": 0.7\n    },\n    {\n      \"id\": \"T-009\",\n      \"problem_class\": \"Расхождение нормы воздухообмена санузла\",\n      \"affected_system\": \"Вытяжка санузлов\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"consistency\",\n      \"problem\": \"В разделе 1/2 указана норма для совмещённого санузла 50 м³/ч, в таблице — ванная 25 + санузел 25.\",\n      \"description\": \"Раздел 2 приводит норму «совмещённый санузел: 50 м³/ч», но в таблице 3.1 ванная и санузел показаны раздельно по 25 м³/ч. Если санузлы раздельные, корректно ссылаться на нормы 25 м³/ч каждый, и формулировка нормы из раздела 2 излишняя; если совмещённый — таблица некорректна.\",\n      \"norm\": \"СП 54.13330.2022, табл. 9.1\",\n      \"norm_quote\": \"Ванная — 25 м³/ч; уборная индивидуальная — 25 м³/ч; совмещённый санузел — 50 м³/ч.\",\n      \"norm_confidence\": 0.85,\n      \"recommendation\": \"Уточнить тип санузла и привести нормы и таблицу 3.1 в соответствие.\",\n      \"risk\": \"Неоднозначность для подрядчика и экспертизы.\",\n      \"evidence_quote\": \"- совмещённый санузел: 50 м³/ч.\",\n      \"md_excerpt\": \"Раздел 2 vs таблица 3.1\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.85\n    }\n  ],\n  \"project_params\": {\n    \"summary\": \"Раздел ОВ для секции 2 жилого МКД: естественная вытяжная вентиляция квартиры тип А (78 м²) с газовой плитой, теплоснабжение от ИТП 95/70 °C, P=0,6 МПа. Принят расход вытяжки кухни 60 м³/ч (при норме 90), приток 110 м³/ч, вытяжка 140 м³/ч, дисбаланс +30 м³/ч через оконные клапаны. Канал кухни 150×200 мм оцинковка 0,7 мм, скорость 0,55 м/с. Транзитные воздуховоды заявлены EI 30 (Climaflex). Нормативная база содержит отменённые СНиП 41-01-2003 и СанПиН 2.1.2.2645-10.\"\n  }\n}\n```","stop_reason":"end_turn","session_id":"92f8a86b-c133-4cfe-ad6e-27339797c833","total_cost_usd":0.34882549999999996,"usage":{"input_tokens":5,"cache_creation_input_tokens":17966,"cache_read_input_tokens":17912,"output_tokens":9012,"server_tool_use":{"web_search_requests":0,"web_fetch_requests":0},"service_tier":"standard","cache_creation":{"ephemeral_1h_input_tokens":17966,"ephemeral_5m_input_tokens":0},"inference_geo":"","iterations":[{"input_tokens":5,"output_tokens":9012,"cache_read_input_tokens":17912,"cache_creation_input_tokens":17966,"cache_creation":{"ephemeral_5m_input_tokens":0,"ephemeral_1h_input_tokens":17966},"type":"message"}],"speed":"standard"},"modelUsage":{"claude-haiku-4-5-20251001":{"inputTokens":2157,"outputTokens":20,"cacheReadInputTokens":0,"cacheCreationInputTokens":0,"webSearchRequests":0,"costUSD":0.002257,"contextWindow":200000,"maxOutputTokens":32000},"claude-opus-4-7":{"inputTokens":5,"outputTokens":9012,"cacheReadInputTokens":17912,"cacheCreationInputTokens":17966,"webSearchRequests":0,"costUSD":0.34656849999999995,"contextWindow":1000000,"maxOutputTokens":64000}},"permission_denials":[],"terminal_reason":"completed","fast_mode_state":"off","uuid":"dea6541c-63be-475b-beff-54c4e8764f9b"}
