{"type":"result","subtype":"success","is_error":false,"api_error_status":null,"duration_ms":103564,"duration_api_ms":106833,"ttft_ms":36457,"num_turns":1,"result":"```json\n{\n  \"method\": \"single_pass_opus_v2_balanced\",\n  \"section\": \"ОВ — Вентиляция жилых помещений секции 2\",\n  \"findings\": [\n    {\n      \"id\": \"F-001\",\n      \"category\": \"Критическое\",\n      \"title\": \"Расход вытяжки от кухни с газовой плитой занижен (60 м³/ч < норматива 90 м³/ч)\",\n      \"source\": \"MD, п.2 «Расчёт вытяжной вентиляции квартиры (тип А)»\",\n      \"evidence_quote\": \"В проекте принят расход вытяжки от кухни 60 м³/ч\",\n      \"issue\": \"Для кухонь, оборудованных газовыми плитами, нормативный расход вытяжки в жилых зданиях — не менее 90 м³/ч. Принятые в проекте 60 м³/ч на ~33 % ниже норматива. При газовом приборе это создаёт риск накопления продуктов сгорания и утечек газа в объёме кухни.\",\n      \"norm_ref\": \"СП 60.13330.2020 (актуализ. ред. СНиП 41-01-2003), Приложение К, табл. К.1; СП 54.13330.2022, п. 9.2\",\n      \"norm_status_note\": \"Автор ссылается на СНиП 41-01-2003 — заменён на СП 60.13330.2020.\",\n      \"recommendation\": \"Принять расчётный расход вытяжки от кухни с газовой плитой не менее 90 м³/ч; пересчитать кратность, сечение канала и скорость воздуха.\",\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"F-002\",\n      \"category\": \"Критическое\",\n      \"title\": \"Внутреннее противоречие: п.2 — 60 м³/ч, таблица 3.1 — 90 м³/ч\",\n      \"source\": \"MD, п.2 и п.3 (таблица 3.1)\",\n      \"evidence_quote\": \"п.2: «принят расход вытяжки от кухни 60 м³/ч» vs п.3: «Кухня (газ) … 90»\",\n      \"issue\": \"В пределах одного раздела расход кухни указан двумя разными значениями. На стройке и в смете будет принято одно из значений; противоречие должно быть устранено до выдачи в производство.\",\n      \"norm_ref\": \"ГОСТ Р 21.101-2020, п. 4.1.6 (требования к комплектности и непротиворечивости проектной документации)\",\n      \"recommendation\": \"Привести п.2, расчёт скорости в п.4 и таблицу 3.1 к единому значению 90 м³/ч (после устранения F-001).\",\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"F-003\",\n      \"category\": \"Критическое\",\n      \"title\": \"Полиуретановая изоляция Climaflex не обеспечивает EI 30 — горючий материал на транзитном воздуховоде\",\n      \"source\": \"MD, п.6 «Огнестойкость воздуховодов»\",\n      \"evidence_quote\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex)\",\n      \"issue\": \"Climaflex — пенополиэтиленовая/полиуретановая изоляция группы горючести Г2–Г4, предназначенная для теплоизоляции трубопроводов, а не для огнезащиты. Предел огнестойкости EI 30 транзитного воздуховода обеспечивается только огнезащитными конструкциями из негорючих материалов (минеральная вата с базальтовой основой, огнезащитные плиты типа Conlit/PROMAT/ET-VENT, огнезащитные покрытия с действующим сертификатом на конкретную конструкцию воздуховода).\",\n      \"norm_ref\": \"СП 7.13130.2013 (ред. 2020), п. 6.13, п. 6.18; ГОСТ Р 53299-2013 (испытания воздуховодов на огнестойкость); ФЗ-123, ст.137\",\n      \"recommendation\": \"Заменить тип огнезащиты на сертифицированную конструкцию (минераловатные плиты ≥ 25 мм с фольгой / огнезащитный состав с протоколом сертификационных испытаний по ГОСТ Р 53299-2013, EI 30). В спецификации указать сертификат и протокол испытаний.\",\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"F-004\",\n      \"category\": \"Рекомендательное\",\n      \"title\": \"Устаревшая нормативная база\",\n      \"source\": \"MD, п.1 «Нормативная база»\",\n      \"evidence_quote\": \"СНиП 41-01-2003 …; СанПиН 2.1.2.2645-10\",\n      \"issue\": \"СНиП 41-01-2003 заменён актуализированной редакцией СП 60.13330.2020. СанПиН 2.1.2.2645-10 «Санитарно-эпидемиологические требования к условиям проживания в жилых зданиях и помещениях» отменён, действует СанПиН 2.1.3684-21.\",\n      \"norm_ref\": \"СП 60.13330.2020; СанПиН 2.1.3684-21 (Постановление Главного гос. сан. врача РФ от 28.01.2021 №3); ГОСТ 30494-2011 — действует.\",\n      \"recommendation\": \"Обновить ссылки в разделе «Нормативная база» и проверить все расчётные параметры на соответствие действующим редакциям.\",\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"F-005\",\n      \"category\": \"Эксплуатационное\",\n      \"title\": \"Низкая скорость воздуха в кухонном канале (0,55 м/с) — риск опрокидывания тяги\",\n      \"source\": \"MD, п.4 «Канал кухни»\",\n      \"evidence_quote\": \"Скорость … 0,55 м/с … ниже рекомендуемой скорости 1,5–3 м/с\",\n      \"issue\": \"Автор сам фиксирует отклонение, но оставляет канал без изменений. При низкой скорости в вертикальном вытяжном канале (особенно в тёплый период) высока вероятность опрокидывания тяги и поступления продуктов горения от соседних квартир в данную квартиру. После увеличения расхода до 90 м³/ч скорость возрастёт до ≈ 0,83 м/с — всё равно ниже рекомендуемого диапазона.\",\n      \"norm_ref\": \"СП 60.13330.2020, п. 7.11.10 (рекомендуемые скорости в каналах естественной вентиляции); СП 54.13330.2022, п. 9.6\",\n      \"recommendation\": \"Уменьшить сечение канала кухни до 140×140 мм или 150×150 мм (с пересчётом аэродинамики на 90 м³/ч), либо предусмотреть гибридную/механическую вытяжку с обратным клапаном.\",\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"F-006\",\n      \"category\": \"Экономическое\",\n      \"title\": \"Дисбаланс +30 м³/ч компенсируется только инфильтрацией через оконные клапаны\",\n      \"source\": \"MD, п.3 «Расчётный воздухообмен квартиры»\",\n      \"evidence_quote\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами\",\n      \"issue\": \"Для квартиры с газовой плитой и герметичными ПВХ-окнами компенсация только через оконные клапаны (КИВ/Aereco) даёт нестабильный результат: расход через клапан зависит от Δp снаружи/внутри, при штиле и положительной температуре наружного воздуха приток падает до 30–50 % от расчётного, что усиливает риск опрокидывания тяги (см. F-005). После устранения F-001 дисбаланс возрастёт до +60 м³/ч.\",\n      \"norm_ref\": \"СП 60.13330.2020, п. 7.1.10, п. 9.6.10; СП 54.13330.2022, п. 9.5\",\n      \"recommendation\": \"Подтвердить расход воздуха через клапаны расчётом по Δp (зима/лето) с указанием марки и характеристики клапана; при невозможности обеспечить приток ≥ расчётной вытяжки — предусмотреть приточное устройство с принудительным побуждением (например, в составе ПВУ с рекуперацией).\",\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"F-007\",\n      \"category\": \"Проверить по смежным\",\n      \"title\": \"Параметры теплоносителя ИТП относятся к разделу ОВ только в части потребителей\",\n      \"source\": \"MD, п.5 «Источник тепла»\",\n      \"evidence_quote\": \"температура теплоносителя 95/70 °C, давление 0,6 МПа\",\n      \"issue\": \"В разделе «Вентиляция» приведены параметры внутриплощадочной тепловой сети, но не указаны параметры теплоносителя именно для калориферов приточных установок (если приток — с подогревом). При 95/70 °C и герметизации тёплых поверхностей в зоне жилья требуется ограждение по СП 60.13330.2020, п. 6.4.7 (макс. температура поверхности).\",\n      \"norm_ref\": \"СП 60.13330.2020, п. 6.4.7, п. 7.3; СП 124.13330.2012\",\n      \"recommendation\": \"Сверить с разделом ОВ (отопление) и ИТП: указать параметры теплоносителя на калорифере приточной установки (если есть), температуру поверхностей в помещении и наличие ограждений; уточнить в задании на смежные разделы.\",\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"F-008\",\n      \"category\": \"Рекомендательное\",\n      \"title\": \"Не указан класс герметичности воздуховодов и толщина стали\",\n      \"source\": \"MD, п.4\",\n      \"evidence_quote\": \"оцинкованной стали 0,7 мм, сечение 150×200 мм\",\n      \"issue\": \"Толщина стали указана, но отсутствуют ссылки на класс герметичности (A/B/C) и способ соединения. Для вертикальных кухонных каналов в жилом доме при наличии газового прибора требуется как минимум класс B и герметизация фланцевых соединений.\",\n      \"norm_ref\": \"СП 60.13330.2020, п. 7.11.8, табл. 7.5; СП 73.13330.2016 (монтаж)\",\n      \"recommendation\": \"Дополнить спецификацию воздуховодов классом герметичности и типом соединений; в указаниях к монтажу сослаться на СП 73.13330.2016.\",\n      \"is_beyond_gt_useful\": true\n    },\n    {\n      \"id\": \"F-009\",\n      \"category\": \"Эксплуатационное\",\n      \"title\": \"Не предусмотрена защита от обратного перетока между квартирами\",\n      \"source\": \"MD, п.2–п.4 (общая система вытяжки)\",\n      \"evidence_quote\": \"Канал кухни выполнен из оцинкованной стали … сечение 150×200 мм\",\n      \"issue\": \"При сборной вытяжной системе жилого дома без поквартирных обратных клапанов и при низкой скорости (0,55 м/с) запахи и продукты горения газовой плиты с нижних этажей будут перетекать в вышележащие квартиры через спутник. В описании отсутствует упоминание обратных клапанов на ответвлениях.\",\n      \"norm_ref\": \"СП 60.13330.2020, п. 7.11.10; СП 54.13330.2022, п. 9.6.7 (требование отдельных каналов или установки обратных клапанов)\",\n      \"recommendation\": \"Предусмотреть обратные клапаны на поквартирных ответвлениях кухонной и санузловой вытяжки либо выполнить «спутник + сборный канал» по схеме СП 54.13330.2022, рис. 9.1.\",\n      \"is_beyond_gt_useful\": true\n    }\n  ],\n  \"summary\": {\n    \"total\": 9,\n    \"critical\": 3,\n    \"economic\": 1,\n    \"operational\": 2,\n    \"recommendation\": 2,\n    \"cross_section\": 1,\n    \"beyond_gt_useful\": 2\n  }\n}\n```\n\nАнализ завершён. Ключевые критические замечания: F-001 (60 vs 90 м³/ч на газовой кухне), F-002 (внутреннее противоречие документа), F-003 (полиуретановая изоляция не даёт EI 30). Два «beyond GT» замечания (F-008, F-009) — содержательные инженерные наблюдения о классе герметичности и обратных клапанах, не связанные с прямым нарушением цитируемых норм, но критичные для эксплуатации.","stop_reason":"end_turn","session_id":"74583c31-3109-4c74-9bc4-ac86fe94e281","total_cost_usd":0.2806017499999999,"usage":{"input_tokens":5,"cache_creation_input_tokens":17043,"cache_read_input_tokens":17912,"output_tokens":6539,"server_tool_use":{"web_search_requests":0,"web_fetch_requests":0},"service_tier":"standard","cache_creation":{"ephemeral_1h_input_tokens":17043,"ephemeral_5m_input_tokens":0},"inference_geo":"","iterations":[{"input_tokens":5,"output_tokens":6539,"cache_read_input_tokens":17912,"cache_creation_input_tokens":17043,"cache_creation":{"ephemeral_5m_input_tokens":0,"ephemeral_1h_input_tokens":17043},"type":"message"}],"speed":"standard"},"modelUsage":{"claude-haiku-4-5-20251001":{"inputTokens":1542,"outputTokens":17,"cacheReadInputTokens":0,"cacheCreationInputTokens":0,"webSearchRequests":0,"costUSD":0.001627,"contextWindow":200000,"maxOutputTokens":32000},"claude-opus-4-7":{"inputTokens":5,"outputTokens":6539,"cacheReadInputTokens":17912,"cacheCreationInputTokens":17043,"webSearchRequests":0,"costUSD":0.27897474999999994,"contextWindow":1000000,"maxOutputTokens":64000}},"permission_denials":[],"terminal_reason":"completed","fast_mode_state":"off","uuid":"db196c93-73a2-4603-83fd-fa03f3e3f498"}
