{"type":"result","subtype":"success","is_error":false,"api_error_status":null,"duration_ms":321321,"duration_api_ms":322829,"ttft_ms":235206,"num_turns":1,"result":"```json\n{\n  \"agent\": \"completeness\",\n  \"findings\": [\n    {\n      \"id\": \"completeness_001\",\n      \"problem_class\": \"missing_mandatory_schedule\",\n      \"affected_system\": \"спецификация вентиляционного оборудования\",\n      \"interface_type\": null,\n      \"discipline_pair\": null,\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"severity_reasoning\": \"Отсутствие спецификации исключает контроль комплектности поставки и приёмки оборудования\",\n      \"category\": \"completeness\",\n      \"problem\": \"Спецификация оборудования по ГОСТ 21.602-2016 в MD отсутствует\",\n      \"description\": \"Ни в одном из 7 разделов MD нет таблицы спецификации оборудования, изделий и материалов. ГОСТ 21.602-2016 включает её в обязательный состав рабочих чертежей ОВ. В разделе 7 упоминается суммарная мощность «электроприёмники вентустановок 12 кВт суммарно», однако позиционированная таблица с марками, типами и количеством единиц оборудования отсутствует.\",\n      \"root_cause\": \"Спецификация не включена в состав текстовой части MD.\",\n      \"consequence\": \"Невозможно верифицировать комплектность поставки и соответствие смонтированного оборудования проекту на стадии приёмки.\",\n      \"norm\": \"ГОСТ 21.602-2016\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.75,\n      \"recommendation\": \"Разработать и включить спецификацию оборудования, изделий и материалов в формате ГОСТ 21.602-2016.\",\n      \"risk\": \"Ошибка комплектации на объекте, срыв приёмки\",\n      \"evidence_quote\": \"электроприёмники вентустановок 12 кВт суммарно\",\n      \"md_excerpt\": \"Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.85,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_002\",\n      \"problem_class\": \"missing_diagram\",\n      \"affected_system\": \"схема воздуховодов\",\n      \"interface_type\": null,\n      \"discipline_pair\": null,\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"severity_reasoning\": \"Без схемы невозможен монтаж и балансировка сети воздуховодов по проекту\",\n      \"category\": \"completeness\",\n      \"problem\": \"Схема воздуховодов с сечениями и скоростями по ГОСТ 21.602-2016 в MD не представлена\",\n      \"description\": \"ГОСТ 21.602-2016 предусматривает схемы систем вентиляции с указанием сечений, расходов и скоростей по участкам как обязательный чертёжный документ. MD раздела 4 описывает только один участок (кухонный канал 150×200 мм) без ссылки на какой-либо чертёж или схему разводки. Схема системы в целом в MD не представлена.\",\n      \"root_cause\": \"Схема воздуховодов не включена в состав MD.\",\n      \"consequence\": \"Монтажная организация не имеет данных для прокладки воздуховодов и балансировки системы.\",\n      \"norm\": \"ГОСТ 21.602-2016\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.75,\n      \"recommendation\": \"Добавить аксонометрическую схему или план разводки воздуховодов с указанием сечений, расходов и скоростей на каждом расчётном участке.\",\n      \"risk\": \"Несоответствие монтажа проекту, нарушение воздушного баланса\",\n      \"evidence_quote\": \"Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм. Скорость воздуха в канале при расчётном расходе 60 м³/ч составляет: v = L / (3600 · F) = 60 / (3600 · 0,030) = 0,55 м/с\",\n      \"md_excerpt\": \"## 4. Канал кухни\\n\\nКанал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм. Скорость воздуха в канале при расчётном расходе 60 м³/ч составляет:\\n\\nv = L / (3600 · F) = 60 / (3600 · 0,030) = 0,55 м/с\\n\\nЧто ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.85,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_003\",\n      \"problem_class\": \"missing_calculation_basis\",\n      \"affected_system\": \"расчёт потерь давления и подбор вентустановок\",\n      \"interface_type\": null,\n      \"discipline_pair\": null,\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"severity_reasoning\": \"Без расчёта давления нельзя подтвердить корректность подбора вентустановок\",\n      \"category\": \"completeness\",\n      \"problem\": \"Расчёт потерь давления и подбор вентустановок (СП 60.13330.2020) в MD отсутствуют\",\n      \"description\": \"Чеклист (M): «Расчёт потерь давления / подбор вентустановок» (СП 60.13330.2020). MD содержит только расчёт скорости в одном участке кухонного канала. Расчёт аэродинамических потерь по участкам сети и итоговое расчётное давление для подбора вентустановок в документе не представлены.\",\n      \"root_cause\": \"Расчётная часть ограничена скоростным параметром одного участка; давление в сети не рассчитано.\",\n      \"consequence\": \"Невозможно проверить соответствие напора выбранных вентустановок потерям давления в сети, что может привести к несоблюдению расчётных расходов воздуха.\",\n      \"norm\": \"СП 60.13330.2020\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.70,\n      \"recommendation\": \"Выполнить аэродинамический расчёт потерь давления по участкам вентиляционной сети и привести расчётное давление для каждой вентустановки.\",\n      \"risk\": \"Неправильный подбор вентустановок, нарушение нормативного воздухообмена\",\n      \"evidence_quote\": \"v = L / (3600 · F) = 60 / (3600 · 0,030) = 0,55 м/с Что ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.\",\n      \"md_excerpt\": \"Скорость воздуха в канале при расчётном расходе 60 м³/ч составляет:\\n\\nv = L / (3600 · F) = 60 / (3600 · 0,030) = 0,55 м/с\\n\\nЧто ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.87,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_004\",\n      \"problem_class\": \"missing_mandatory_section\",\n      \"affected_system\": \"управление вентиляцией при пожаре\",\n      \"interface_type\": null,\n      \"discipline_pair\": null,\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"severity_reasoning\": null,\n      \"category\": \"completeness\",\n      \"problem\": \"Раздел управления вентиляцией при пожаре (СП 7.13130.2013) в MD не представлен\",\n      \"description\": \"Чеклист (M): «Управление вентиляцией при пожаре (отключение, дымоудаление)» (СП 7.13130.2013). MD раздела 6 описывает огнестойкость воздуховодов EI 30, однако описание режима работы вентиляции при пожарном сигнале (отключение общеобменной, включение дымоудаления, управление клапанами) отсутствует. Информация может содержаться в смежных разделах ОПЗ или ДУ.\",\n      \"root_cause\": \"Сведения о противопожарном режиме вентиляции в данный MD не включены.\",\n      \"consequence\": \"Невозможно верифицировать соответствие системы ОВ требованиям СП 7.13130.2013 без данных из разделов ОПЗ/ДУ.\",\n      \"norm\": \"СП 7.13130.2013\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.70,\n      \"recommendation\": \"Добавить описание режимов работы вентиляции при пожаре либо указать ссылку на раздел ОПЗ/ДУ, где эти режимы прописаны.\",\n      \"risk\": \"Несоответствие требованиям пожарной безопасности МКД\",\n      \"evidence_quote\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"## 6. Огнестойкость воздуховодов\\n\\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ОПЗ\", \"ДУ\"],\n      \"confidence\": 0.85,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_005\",\n      \"problem_class\": \"missing_mandatory_parameter\",\n      \"affected_system\": \"паспортные параметры вентустановок (P, напряжение, фазность)\",\n      \"interface_type\": null,\n      \"discipline_pair\": null,\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"severity_reasoning\": \"Без P (Па), напряжения и фазности нельзя верифицировать подбор и подключение установок\",\n      \"category\": \"completeness\",\n      \"problem\": \"Обязательные параметры вентустановок P (Па), напряжение и фазность в MD отсутствуют; Pуст приведена только суммарно\",\n      \"description\": \"Чеклист (Parameters MUST appear on each ventilation unit) требует для каждой установки: L (м³/ч), P (Па), Pуст (кВт), фазы/напряжение. Из перечисленного MD содержит только расходы по помещениям (таблица 3.1) и суммарную мощность 12 кВт. Полное давление P (Па) и электрические параметры (фазность, напряжение) не приведены ни для одной установки, разбивка Pуст по единицам оборудования отсутствует.\",\n      \"root_cause\": \"Установки описаны без обязательных паспортных технических данных.\",\n      \"consequence\": \"Невозможно верифицировать подбор оборудования; электрическое подключение может быть выполнено с ошибками по фазности или напряжению.\",\n      \"norm\": \"ГОСТ 21.602-2016\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.72,\n      \"recommendation\": \"Указать для каждой вентустановки: L (м³/ч), P (Па), Pуст (кВт), напряжение (В) и количество фаз.\",\n      \"risk\": \"Неправильный подбор или ошибочное подключение вентустановок\",\n      \"evidence_quote\": \"электроприёмники вентустановок 12 кВт суммарно\",\n      \"md_excerpt\": \"Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ЭОМ\"],\n      \"confidence\": 0.87,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_006\",\n      \"problem_class\": \"missing_mandatory_section\",\n      \"affected_system\": \"координация с разделом АПС\",\n      \"interface_type\": null,\n      \"discipline_pair\": null,\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"severity_reasoning\": null,\n      \"category\": \"completeness\",\n      \"problem\": \"Ссылка на раздел АПС в согласованиях отсутствует (обязательная межразделная координация для МКД)\",\n      \"description\": \"Чеклист (Mandatory cross-discipline references): «Системы пожарной автоматики (АПС) (M на МКД)». Раздел 7 перечисляет согласования с АР и ЭОМ, АПС не упомянута. Для жилого МКД сигналы от АПС на отключение вентиляторов и управление дымовыми клапанами обязательны по СП 7.13130.2013; без этой координации полнота проекта не может быть подтверждена.\",\n      \"root_cause\": \"В разделе согласований не отражено взаимодействие с проектом АПС.\",\n      \"consequence\": \"Риск неполноты проектных решений по противодымной защите МКД.\",\n      \"norm\": \"СП 7.13130.2013\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.70,\n      \"recommendation\": \"Добавить в раздел согласований ссылку на раздел АПС, описать сигналы управления вентиляцией от пожарной автоматики.\",\n      \"risk\": \"Нарушение требований противодымной защиты МКД\",\n      \"evidence_quote\": \"Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"md_excerpt\": \"## 7. Согласования\\n\\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"АПС\"],\n      \"confidence\": 0.85,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_007\",\n      \"problem_class\": \"incomplete_specification\",\n      \"affected_system\": \"данные электроприёмников для раздела ЭОМ (Кс, фазность)\",\n      \"interface_type\": null,\n      \"discipline_pair\": null,\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"severity_reasoning\": null,\n      \"category\": \"completeness\",\n      \"problem\": \"Данные для раздела ЭОМ (Кс, напряжение, фазность) не приведены — только суммарная Pуст\",\n      \"description\": \"Чеклист (M): «Раздел \"Электроприёмники\" для смежного раздела ЭОМ (Pуст, Кс)» (ГОСТ Р 21.1101-2013). MD указывает только «12 кВт суммарно» без коэффициента спроса Кс, напряжения (220/380 В) и числа фаз. Раздел ЭОМ не может корректно учесть нагрузки от вентиляции без этих параметров.\",\n      \"root_cause\": \"Данные для передачи в ЭОМ сформированы неполностью — отсутствуют Кс и электрические характеристики.\",\n      \"consequence\": \"Раздел ЭОМ может рассчитать нагрузку вентиляции с ошибкой из-за отсутствия Кс.\",\n      \"norm\": \"ГОСТ Р 21.1101-2013\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.70,\n      \"recommendation\": \"Привести для каждой вентустановки: Pуст (кВт), Кс, напряжение (В), количество фаз в форме таблицы электроприёмников.\",\n      \"risk\": \"Ошибка в расчёте электрических нагрузок раздела ЭОМ\",\n      \"evidence_quote\": \"электроприёмники вентустановок 12 кВт суммарно\",\n      \"md_excerpt\": \"Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ЭОМ\"],\n      \"confidence\": 0.88,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_008\",\n      \"problem_class\": \"missing_mandatory_section\",\n      \"affected_system\": \"ссылка на раздел газоснабжения\",\n      \"interface_type\": null,\n      \"discipline_pair\": null,\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"severity_reasoning\": null,\n      \"category\": \"completeness\",\n      \"problem\": \"Ссылка на раздел газоснабжения отсутствует при наличии газовых плит в квартирах (чеклист M)\",\n      \"description\": \"Чеклист (Mandatory cross-discipline references): «Газоснабжение (для кухонь с газом) (M)». MD раздела 2 явно указывает «кухни с газовыми плитами» и устанавливает норму вытяжки 90 м³/ч, однако ни в разделе 7 (Согласования), ни в других разделах нет ссылки на раздел газоснабжения. Координация по объёму вытяжки и аварийным режимам с газовым оборудованием не подтверждена.\",\n      \"root_cause\": \"Согласование с разделом ГСН в MD не отражено.\",\n      \"consequence\": \"Риск несоответствия вентиляционного решения требованиям к газифицированным кухням.\",\n      \"norm\": \"СП 62.13330.2011\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.65,\n      \"recommendation\": \"Добавить ссылку на раздел ГСН в согласования, подтвердить соответствие вытяжки кухни требованиям газовой безопасности.\",\n      \"risk\": \"Нарушение требований к вентиляции газифицированных кухонь\",\n      \"evidence_quote\": \"кухни с газовыми плитами: 90 м³/ч\",\n      \"md_excerpt\": \"Согласно СНиП 41-01-2003 норма воздухообмена для жилых помещений:\\n- кухни с газовыми плитами: 90 м³/ч;\\n- ванная: 25 м³/ч;\\n- совмещённый санузел: 50 м³/ч.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ГСН\"],\n      \"confidence\": 0.80,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_009\",\n      \"problem_class\": \"missing_calculation_basis\",\n      \"affected_system\": \"расчёт тепловой мощности отопительных приборов\",\n      \"interface_type\": null,\n      \"discipline_pair\": null,\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"severity_reasoning\": null,\n      \"category\": \"completeness\",\n      \"problem\": \"Расчёт тепловой мощности отопительных приборов (R-позиция чеклиста) в MD не выполнен\",\n      \"description\": \"Чеклист (R): «Расчёт тепловой мощности отопительных приборов» (СП 60.13330.2020). MD раздела 5 описывает параметры источника теплоснабжения (95/70 °C, 0,6 МПа), однако расчёт тепловой нагрузки по помещениям и подбор отопительных приборов с указанием типов и мощностей не представлен.\",\n      \"root_cause\": \"Тепловой расчёт в данный MD не включён; возможно, выполнен в отдельном расчётном документе.\",\n      \"consequence\": \"Без теплового расчёта нельзя проверить достаточность мощности отопительных приборов по каждому помещению.\",\n      \"norm\": \"СП 60.13330.2020\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.68,\n      \"recommendation\": \"Включить в состав проекта расчёт тепловой нагрузки по помещениям и подбор отопительных приборов.\",\n      \"risk\": \"Недостаточная мощность отопления в отдельных помещениях\",\n      \"evidence_quote\": \"Источник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.\",\n      \"md_excerpt\": \"## 5. Источник тепла\\n\\nИсточник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа. Подача теплоносителя осуществляется через узел ИТП в подвале здания.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.82,\n      \"source_agent\": \"completeness\"\n    }\n  ],\n  \"applicability\": \"applicable\",\n  \"applicability_reason\": null\n}\n```","stop_reason":"end_turn","session_id":"0f447d92-f48a-4e9f-93e0-b23f902a3913","total_cost_usd":0.40320715,"usage":{"input_tokens":2,"cache_creation_input_tokens":16319,"cache_read_input_tokens":12933,"output_tokens":22249,"server_tool_use":{"web_search_requests":0,"web_fetch_requests":0},"service_tier":"standard","cache_creation":{"ephemeral_1h_input_tokens":16319,"ephemeral_5m_input_tokens":0},"inference_geo":"","iterations":[{"input_tokens":2,"output_tokens":22249,"cache_read_input_tokens":12933,"cache_creation_input_tokens":16319,"cache_creation":{"ephemeral_5m_input_tokens":0,"ephemeral_1h_input_tokens":16319},"type":"message"}],"speed":"standard"},"modelUsage":{"claude-haiku-4-5-20251001":{"inputTokens":4310,"outputTokens":16,"cacheReadInputTokens":0,"cacheCreationInputTokens":0,"webSearchRequests":0,"costUSD":0.00439,"contextWindow":200000,"maxOutputTokens":32000},"claude-sonnet-4-6":{"inputTokens":2,"outputTokens":22249,"cacheReadInputTokens":12933,"cacheCreationInputTokens":16319,"webSearchRequests":0,"costUSD":0.39881715,"contextWindow":600000,"maxOutputTokens":32000}},"permission_denials":[],"terminal_reason":"completed","fast_mode_state":"off","uuid":"07d5001c-040c-4c87-bc79-c3579ba284b9"}
