{"type":"result","subtype":"success","is_error":false,"api_error_status":null,"duration_ms":238371,"duration_api_ms":241376,"ttft_ms":191529,"num_turns":1,"result":"```json\n{\n  \"agent\": \"COMPLETENESS\",\n  \"version\": \"v2\",\n  \"document_type\": \"full_rd\",\n  \"applicability\": \"applicable\",\n  \"findings\": [\n    {\n      \"id\": \"CMP-001\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"problem_class\": \"norm_violation\",\n      \"affected_system\": \"exhaust_ventilation\",\n      \"title\": \"Проектный расход вытяжки кухни 60 м³/ч ниже нормативного 90 м³/ч\",\n      \"evidence_quote\": \"В проекте принят расход вытяжки от кухни 60 м³/ч\",\n      \"description\": \"Раздел 2 прямо цитирует норму 90 м³/ч для кухонь с газовыми плитами, таблица 3.1 фиксирует нормативные 90 м³/ч, но в разделе 4 принятый проектный расход составляет 60 м³/ч — занижен на 33% без технического обоснования. Снижение расхода для помещений с газовым оборудованием недопустимо без компенсирующих мер.\",\n      \"norm_reference\": \"СНиП 41-01-2003 п. 8.1 / СП 60.13330.2020 табл. 9.1\",\n      \"confidence\": 0.97,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-002\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"problem_class\": \"internal_contradiction\",\n      \"affected_system\": \"exhaust_ventilation\",\n      \"title\": \"Внутреннее противоречие: норма для санузла 50 м³/ч (п. 2) против 25 м³/ч в таблице 3.1\",\n      \"evidence_quote\": \"совмещённый санузел: 50 м³/ч ... Санузел | 1,8 | 25\",\n      \"description\": \"Раздел 2 устанавливает норму для «совмещённого санузла» 50 м³/ч. Таблица 3.1 содержит отдельные строки «Ванная» (4,5 м², 25 м³/ч) и «Санузел» (1,8 м², 25 м³/ч), что соответствует раздельному санузлу. Либо квартира имеет раздельный санузел — тогда ссылка на «совмещённый санузел» в п. 2 ошибочна, либо санузел совмещённый — тогда расход 25 м³/ч занижен вдвое. Противоречие устранить до выпуска.\",\n      \"norm_reference\": \"СП 60.13330.2020 табл. 9.1\",\n      \"confidence\": 0.93,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-003\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"problem_class\": \"mandatory_section_absent\",\n      \"affected_system\": \"fire_ventilation\",\n      \"title\": \"Отсутствует описание управления вентиляцией при пожаре и дымоудаления\",\n      \"evidence_quote\": \"Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"description\": \"Документ не содержит ни раздела, ни ссылки на режим аварийного отключения приточно-вытяжных установок при пожаре и схему дымоудаления. Для МКД раздел ОВ обязан определять режимы дымоудаления и отключения по сигналу АПС.\",\n      \"norm_reference\": \"СП 7.13130.2013 п. 6.3, 8.2\",\n      \"confidence\": 0.95,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-004\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"problem_class\": \"mandatory_section_absent\",\n      \"affected_system\": \"ventilation_network\",\n      \"title\": \"Отсутствует расчёт потерь давления и подбор вентустановок\",\n      \"evidence_quote\": \"Объём кухни: V = 9 × 2,7 = 24,3 м³. Кратность n = 60 / 24,3 = 2,47 ч⁻¹.\",\n      \"description\": \"Представлен только расчёт кратности воздухообмена для одного помещения. Аэродинамический расчёт воздухораспределительной сети, суммарные потери давления по трассам и подбор вентустановок по характеристике L–ΔP в документе отсутствуют.\",\n      \"norm_reference\": \"СП 60.13330.2020 п. 7.11\",\n      \"confidence\": 0.95,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-005\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"problem_class\": \"design_parameter_out_of_range\",\n      \"affected_system\": \"exhaust_ventilation\",\n      \"title\": \"Скорость воздуха в кухонном канале 0,55 м/с при рекомендуемых 1,5–3 м/с\",\n      \"evidence_quote\": \"v = L / (3600 · F) = 60 / (3600 · 0,030) = 0,55 м/с. Что ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.\",\n      \"description\": \"Аномально низкая скорость в вертикальном канале подавляет гравитационную тягу, увеличивает риск опрокидывания при ветровом подпоре и способствует конденсатообразованию в зимний период. Проблема усугубляется уже зафиксированным занижением расхода до 60 м³/ч.\",\n      \"norm_reference\": \"СП 60.13330.2020 п. 7.14 (рекомендуемые скорости каналов ЕВ)\",\n      \"confidence\": 0.91,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-006\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"problem_class\": \"mandatory_section_absent\",\n      \"affected_system\": \"ventilation\",\n      \"title\": \"Отсутствует спецификация вентиляционного оборудования\",\n      \"evidence_quote\": \"электроприёмники вентустановок 12 кВт суммарно\",\n      \"description\": \"Суммарная мощность вентустановок упомянута в п. 7, однако спецификация с перечнем оборудования, производительностью L (м³/ч), полным давлением P (Па), Pуст (кВт), числом фаз и напряжением не представлена. Обязательный выходной документ комплекта РД раздела ОВ.\",\n      \"norm_reference\": \"ГОСТ 21.602-2016 п. 4.2\",\n      \"confidence\": 0.95,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-007\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"problem_class\": \"mandatory_section_absent\",\n      \"affected_system\": \"ventilation\",\n      \"title\": \"Отсутствует схема воздуховодов с диаметрами и скоростями по участкам\",\n      \"evidence_quote\": \"Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.\",\n      \"description\": \"Описание единственного канала кухни в виде текста не заменяет аксонометрическую или принципиальную схему сети воздуховодов секции с нумерацией участков, сечениями и скоростями. Без схемы невозможно выполнить монтаж и принять систему.\",\n      \"norm_reference\": \"ГОСТ 21.602-2016 п. 5\",\n      \"confidence\": 0.94,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-008\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"problem_class\": \"outdated_norm_reference\",\n      \"affected_system\": \"calculation_basis\",\n      \"title\": \"Нормативная база расчёта ссылается на отменённый СНиП 41-01-2003\",\n      \"evidence_quote\": \"СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»\",\n      \"description\": \"СНиП 41-01-2003 актуализирован и заменён СП 60.13330.2020. Числовые нормативы воздухообмена в обоих документах совпадают, поэтому расчёт фактически верен, но ссылка на отменённый документ недопустима в составе РД.\",\n      \"norm_reference\": \"СП 60.13330.2020 (актуализированная редакция СНиП 41-01-2003)\",\n      \"confidence\": 0.98,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-009\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"problem_class\": \"cross_discipline_interface_incomplete\",\n      \"affected_system\": \"electrical_loads\",\n      \"interface_type\": \"electrical\",\n      \"discipline_pair\": \"ОВ→ЭОМ\",\n      \"title\": \"Нагрузка ЭОМ указана суммарно без разбивки по установкам и коэффициента спроса Кс\",\n      \"evidence_quote\": \"электроприёмники вентустановок 12 кВт суммарно\",\n      \"description\": \"Для расчёта расчётной нагрузки раздел ЭОМ требует: Pуст каждой установки, коэффициент спроса Кс, число фаз, напряжение и категорию надёжности электроснабжения. Передана только суммарная Pуст — интерфейс неполный.\",\n      \"norm_reference\": \"ГОСТ Р 21.1101-2013; СП 256.1325800.2016 п. 14.2\",\n      \"confidence\": 0.90,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-010\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"problem_class\": \"cross_discipline_interface_incomplete\",\n      \"affected_system\": \"fire_automation\",\n      \"interface_type\": \"signal\",\n      \"discipline_pair\": \"ОВ→АПС\",\n      \"title\": \"Отсутствует привязка к системе АПС для аварийного отключения вентиляции\",\n      \"evidence_quote\": \"Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"description\": \"Перечень согласований (п. 7) включает АР и ЭОМ, но раздел АПС отсутствует. Для МКД обязательна координация: вентустановки должны отключаться по командному сигналу АПС. Требование распространяется на все механические системы вентиляции здания.\",\n      \"norm_reference\": \"СП 7.13130.2013 п. 6.3.5; СП 484.1311500.2020 п. 6.1\",\n      \"confidence\": 0.88,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-011\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"problem_class\": \"cross_discipline_interface_incomplete\",\n      \"affected_system\": \"gas_supply\",\n      \"interface_type\": \"process\",\n      \"discipline_pair\": \"ОВ→ГС\",\n      \"title\": \"Применение газовых плит не подкреплено согласованием с разделом газоснабжения\",\n      \"evidence_quote\": \"Кухня квартиры тип А оборудована газовой плитой\",\n      \"description\": \"Обязательное условие для кухонь с газовыми плитами — подтверждение подачи газа из смежного раздела ГС/ВГ и соответствия вентиляции требованиям газоснабжения. Согласования с разделом газоснабжения ни в перечне (п. 7), ни в расчёте не отражено.\",\n      \"norm_reference\": \"СП 402.1325800.2018 п. 5.4; ГОСТ Р 21.1101-2013\",\n      \"confidence\": 0.86,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-012\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"problem_class\": \"recommended_item_absent\",\n      \"affected_system\": \"ventilation\",\n      \"title\": \"Не указаны шумовые характеристики вентиляционного оборудования\",\n      \"evidence_quote\": \"электроприёмники вентустановок 12 кВт суммарно\",\n      \"description\": \"Для жилых МКД нормируются уровни звука от инженерного оборудования в квартирах. Шумовые характеристики вентустановок (Lw по октавным полосам) и результаты акустического расчёта в документе отсутствуют.\",\n      \"norm_reference\": \"СП 51.13330.2011 п. 6.1, табл. 1\",\n      \"confidence\": 0.85,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-013\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"problem_class\": \"recommended_item_absent\",\n      \"affected_system\": \"heating\",\n      \"title\": \"Не представлен расчёт тепловой мощности отопительных приборов по помещениям\",\n      \"evidence_quote\": \"Источник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.\",\n      \"description\": \"Параметры теплоносителя (температурный график, давление) описаны, однако расчёт требуемой мощности отопительных приборов по каждому помещению квартиры не приведён. Рекомендуемый раздел чеклиста ОВ.\",\n      \"norm_reference\": \"СП 60.13330.2020 п. 6.1\",\n      \"confidence\": 0.87,\n      \"is_beyond_gt_useful\": false\n    },\n    {\n      \"id\": \"CMP-014\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"problem_class\": \"recommended_item_absent\",\n      \"affected_system\": \"heating\",\n      \"title\": \"Отсутствует гидравлический расчёт системы отопления\",\n      \"evidence_quote\": \"Подача теплоносителя осуществляется через узел ИТП в подвале здания.\",\n      \"description\": \"Подключение к ИТП зафиксировано, однако гидравлический расчёт системы отопления с подбором отопительных приборов, балансировочных клапанов и циркуляционного насоса не представлен. Рекомендуемый раздел чеклиста ОВ.\",\n      \"norm_reference\": \"СП 60.13330.2020 п. 6.6\",\n      \"confidence\": 0.85,\n      \"is_beyond_gt_useful\": false\n    }\n  ]\n}\n```","stop_reason":"end_turn","session_id":"f3be8c74-74ec-47a1-b8a4-1124e1095fc6","total_cost_usd":0.31368565000000004,"usage":{"input_tokens":2,"cache_creation_input_tokens":15601,"cache_read_input_tokens":12933,"output_tokens":16509,"server_tool_use":{"web_search_requests":0,"web_fetch_requests":0},"service_tier":"standard","cache_creation":{"ephemeral_1h_input_tokens":15601,"ephemeral_5m_input_tokens":0},"inference_geo":"","iterations":[{"input_tokens":2,"output_tokens":16509,"cache_read_input_tokens":12933,"cache_creation_input_tokens":15601,"cache_creation":{"ephemeral_5m_input_tokens":0,"ephemeral_1h_input_tokens":15601},"type":"message"}],"speed":"standard"},"modelUsage":{"claude-haiku-4-5-20251001":{"inputTokens":3576,"outputTokens":17,"cacheReadInputTokens":0,"cacheCreationInputTokens":0,"webSearchRequests":0,"costUSD":0.003661,"contextWindow":200000,"maxOutputTokens":32000},"claude-sonnet-4-6":{"inputTokens":2,"outputTokens":16509,"cacheReadInputTokens":12933,"cacheCreationInputTokens":15601,"webSearchRequests":0,"costUSD":0.31002465,"contextWindow":600000,"maxOutputTokens":32000}},"permission_denials":[],"terminal_reason":"completed","fast_mode_state":"off","uuid":"70899d8a-e6bf-40a2-8478-e49f8af706a3"}
