{"type":"result","subtype":"success","is_error":false,"api_error_status":null,"duration_ms":232737,"duration_api_ms":236320,"ttft_ms":5021,"num_turns":7,"result":"I'll audit the СС/АПС МD using the v2 Balanced Engineering single-pass schema.\n\n```json\n{\n  \"findings\": [\n    {\n      \"id\": \"T-001\",\n      \"problem_class\": \"outdated_normative_base\",\n      \"affected_system\": \"проектная_документация_АПС\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"База норм заменена: с 01.03.2021 проектирование СПС ведётся по СП 484.1311500.2020, а не по СП 5.13130.2009.\",\n      \"category\": \"normative\",\n      \"problem\": \"В нормативной базе указан только СП 5.13130.2009; СП 484.1311500.2020 не упомянут.\",\n      \"description\": \"С 1 марта 2021 г. для проектирования систем пожарной сигнализации действует СП 484.1311500.2020 «Системы противопожарной защиты. Системы пожарной сигнализации и автоматизация систем противопожарной защиты. Нормы и правила проектирования», который заменил часть СП 5.13130.2009 в части СПС. Проект АПС должен выполняться с применением действующей редакции.\",\n      \"norm\": \"СП 484.1311500.2020 (введ. 01.03.2021)\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.9,\n      \"recommendation\": \"Перевыпустить ПЗ со ссылкой на СП 484.1311500.2020; проверить соответствие принятых проектных решений требованиям нового СП (количество и тип извещателей, ёмкость ШС, время работы резерва).\",\n      \"risk\": \"Несоответствие действующей нормативной базе — отказ экспертизы / надзорных органов.\",\n      \"evidence_quote\": \"СП 5.13130.2009 «Системы противопожарной защиты. Установки пожарной сигнализации и пожаротушения автоматические»;\",\n      \"md_excerpt\": \"## 1. Нормативная база\",\n      \"discipline\": \"СС\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.9\n    },\n    {\n      \"id\": \"T-002\",\n      \"problem_class\": \"equipment_incompatibility\",\n      \"affected_system\": \"ППКП_извещатели\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"ППКП «Сигнал-20П» — пороговый (безадресный), не поддерживает работу с адресными извещателями.\",\n      \"category\": \"engineering\",\n      \"problem\": \"Несовместимость: пороговый ППКП «Сигнал-20П SMD» + адресные извещатели в технических помещениях.\",\n      \"description\": \"«Сигнал-20П SMD» — приёмно-контрольный прибор пороговой (безадресной) архитектуры с радиальными шлейфами. Адресные дымовые извещатели подключаются к адресно-аналоговым ППКП (например, С2000-КДЛ + С2000М). В одной системе одновременно заявлены и пороговые квартирные ИП212 на ШС-1…ШС-3, и адресные извещатели — без указания, через какой адресный модуль/линию они интегрированы.\",\n      \"norm\": \"СП 484.1311500.2020, разд. 6 (требования к структуре СПС и совместимости компонентов)\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Либо заменить ППКП на адресно-аналоговый (С2000М + С2000-КДЛ или аналог), либо отказаться от адресных извещателей и применить пороговые ИП212 с раздельными ШС для технических помещений. В ПЗ указать модель и адресную линию.\",\n      \"risk\": \"Адресные извещатели физически не смогут работать с указанным ППКП — система не будет принята в эксплуатацию.\",\n      \"evidence_quote\": \"Приёмно-контрольный прибор (ППКП) — Болид «Сигнал-20П SMD»\",\n      \"md_excerpt\": \"## 2. Состав системы\",\n      \"discipline\": \"СС\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.85\n    },\n    {\n      \"id\": \"T-003\",\n      \"problem_class\": \"shleyf_capacity_exceeded\",\n      \"affected_system\": \"шлейф_сигнализации_ШС-3\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"В безадресном шлейфе ≤ 32 извещателей; в ШС-3 их 42 — прямое нарушение СП.\",\n      \"category\": \"normative\",\n      \"problem\": \"ШС-3 содержит ~42 извещателя — превышен предельный лимит безадресного шлейфа (32 шт.).\",\n      \"description\": \"По логике текста на каждую квартиру приходится один ИП212 (ШС-1: 30 квартир = 30 извещателей). Аналогично ШС-3 с ≈42 квартирами включает ≈42 извещателя в одном радиальном шлейфе порогового ППКП «Сигнал-20П». Это нарушает ограничение по количеству извещателей в одном безадресном ШС.\",\n      \"norm\": \"СП 484.1311500.2020, п. 6.6.4 (ограничение количества извещателей в безадресном ШС — не более 32); ранее СП 5.13130.2009, п. 13.15.3\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.8,\n      \"recommendation\": \"Разделить ШС-3 на два шлейфа (например, эт. 11–13 и эт. 14–17) или перейти на адресно-аналоговое решение, где данное ограничение не действует.\",\n      \"risk\": \"Перегрузка ШС: при тревоге не гарантируется идентификация источника; нарушение требований СП → отказ экспертизы.\",\n      \"evidence_quote\": \"ШС-3: квартиры этажи 11-17 (≈42 квартиры);\",\n      \"md_excerpt\": \"## 3. Шлейфы сигнализации\",\n      \"discipline\": \"СС\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.9\n    },\n    {\n      \"id\": \"T-004\",\n      \"problem_class\": \"insufficient_detector_coverage\",\n      \"affected_system\": \"квартирные_извещатели\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"Один извещатель в прихожей не покрывает жилые комнаты квартиры — требование СП 54 не выполнено.\",\n      \"category\": \"normative\",\n      \"problem\": \"В квартирах установлен только 1 дымовой извещатель (в коридоре/прихожей); жилые комнаты не защищены.\",\n      \"description\": \"СП 54.13330.2022 (а равно СП 54.13330.2016, п. 7.3.13) требует оборудовать квартиры жилых зданий автономными оптико-электронными дымовыми пожарными извещателями в каждой жилой комнате. Один точечный извещатель в прихожей не обеспечивает обнаружение возгорания в спальных и иных жилых помещениях квартиры на ранней стадии.\",\n      \"norm\": \"СП 54.13330.2022, п. 9 (защита жилых помещений автономными дымовыми ПИ); ФЗ-123, ст. 83 ч. 7\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.75,\n      \"recommendation\": \"Дополнить проект автономными дымовыми пожарными извещателями (АДПИ) в каждой жилой комнате каждой квартиры; уточнить общее количество.\",\n      \"risk\": \"Позднее обнаружение пожара в жилой зоне — гибель людей во сне. Грубое нарушение требований пожарной безопасности.\",\n      \"evidence_quote\": \"Дымовые точечные ИП212 в квартирах (по 1 шт. в коридор/прихожую) — 102 шт.;\",\n      \"md_excerpt\": \"## 2. Состав системы\",\n      \"discipline\": \"СС\",\n      \"cross_discipline_with\": [\"АР\"],\n      \"confidence\": 0.85\n    },\n    {\n      \"id\": \"T-005\",\n      \"problem_class\": \"power_supply_reliability\",\n      \"affected_system\": \"электропитание_АПС\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"Один ввод ВРУ-1 + АКБ ≠ I категория надёжности, обязательная для СПЗ.\",\n      \"category\": \"normative\",\n      \"problem\": \"Не обеспечена I категория надёжности электроснабжения АПС: указан один ввод (ВРУ-1) + АКБ ППКП.\",\n      \"description\": \"Системы противопожарной защиты должны питаться по I категории надёжности (два независимых взаиморезервирующих ввода с устройством АВР). АКБ ППКП — это лишь третий (аварийный) источник, не заменяющий второй независимый ввод. В ПЗ не указан второй ввод и АВР.\",\n      \"norm\": \"ФЗ-123, ст. 82; СП 6.13130.2013, п. 4.1; ПУЭ-7, п. 1.2.18 (I категория надёжности)\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.85,\n      \"recommendation\": \"Предусмотреть электроснабжение ППКП от двух независимых источников через АВР; АКБ оставить как резерв при пропадании обоих вводов. Отразить в ПЗ и схеме.\",\n      \"risk\": \"При аварии одного ввода АПС остаётся только на АКБ — высокая вероятность отказа системы в реальном пожаре.\",\n      \"evidence_quote\": \"Основное — от ВРУ-1 жилого дома; резервное — встроенная АКБ ППКП (10 А·ч), время работы в дежурном режиме 24 ч.\",\n      \"md_excerpt\": \"## 4. Электропитание\",\n      \"discipline\": \"СС\",\n      \"cross_discipline_with\": [\"ЭОМ\"],\n      \"confidence\": 0.9\n    },\n    {\n      \"id\": \"T-006\",\n      \"problem_class\": \"backup_battery_time\",\n      \"affected_system\": \"АКБ_ППКП\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"severity_reasoning\": \"Не указано требуемое время работы в режиме тревоги (≥1 ч после 24 ч дежурного).\",\n      \"category\": \"normative\",\n      \"problem\": \"Указан только дежурный режим АКБ (24 ч), не подтверждено время работы в режиме «Пожар».\",\n      \"description\": \"СП 484.1311500.2020 (п. 6.7.4) и ранее СП 5.13130.2009 (п. 15.3) требуют, чтобы резервный источник обеспечивал работу СПС в дежурном режиме не менее 24 ч и дополнительно не менее 1 ч в режиме тревоги. В ПЗ зафиксирован только дежурный режим. Расчёт ёмкости АКБ 10 А·ч с учётом тока всех извещателей и оповещения не приведён.\",\n      \"norm\": \"СП 484.1311500.2020, п. 6.7.4\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.8,\n      \"recommendation\": \"Привести расчёт ёмкости АКБ с учётом 24 ч дежурного + 1 ч тревожного режима; при недостаточности — увеличить ёмкость или применить внешний резервированный блок питания.\",\n      \"risk\": \"АКБ может не обеспечить работу системы оповещения и сигнализации во время реального пожара.\",\n      \"evidence_quote\": \"резервное — встроенная АКБ ППКП (10 А·ч), время работы в дежурном режиме 24 ч.\",\n      \"md_excerpt\": \"## 4. Электропитание\",\n      \"discipline\": \"СС\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.85\n    },\n    {\n      \"id\": \"T-007\",\n      \"problem_class\": \"incomplete_design_documentation\",\n      \"affected_system\": \"состав_раздела\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"completeness\",\n      \"problem\": \"Состав раздела АПС неполный: отсутствуют планы этажей, функциональная схема, кабельный журнал.\",\n      \"description\": \"Раздел заявлен в составе: ПЗ + структурная схема + спецификация. По Постановлению Правительства РФ № 87 (п. 22 разд. «Сведения об инженерном оборудовании…») и сложившейся практике в раздел АПС должны входить: ПЗ, структурная и функциональная схемы, планы этажей с расстановкой извещателей и трассами ШС, схемы подключения ППКП, спецификация, кабельный журнал. Без планов и кабельного журнала невозможно ни смонтировать, ни проверить выполнение требований по нормам расстановки и сечениям/длинам ШС.\",\n      \"norm\": \"Постановление Правительства РФ № 87 от 16.02.2008, раздел 5\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Дополнить раздел планами этажей с расстановкой ПИ и трассами ШС, функциональной схемой, схемой подключения ППКП и кабельным журналом.\",\n      \"risk\": \"Монтаж по проекту невозможен без планов и журналов; экспертиза вернёт раздел на доработку.\",\n      \"evidence_quote\": \"Раздел содержит: пояснительную записку, структурную схему, спецификацию.\",\n      \"md_excerpt\": \"## 7. Состав документации\",\n      \"discipline\": \"СС\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.85\n    },\n    {\n      \"id\": \"T-008\",\n      \"problem_class\": \"missing_interface_to_souye\",\n      \"affected_system\": \"интерфейс_АПС_СОУЭ\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"cross-section\",\n      \"problem\": \"АПС не описывает запуск СОУЭ, обязательной для МКД 17 этажей.\",\n      \"description\": \"Для жилого дома 17 этажей по таблице 2 СП 3.13130.2009 обязательна СОУЭ не ниже 2-го типа. Раздел АПС обычно содержит сигнал управления запуском СОУЭ (релейный выход ППКП или адресный модуль). В разделе указано лишь «Не предусмотрена в данном разделе» — необходимо подтвердить, что в смежном разделе СОУЭ запуск осуществляется именно от данного ППКП и интерфейс согласован.\",\n      \"norm\": \"ФЗ-123, ст. 84; СП 3.13130.2009, табл. 2 (СОУЭ 2-го типа для жилых зданий ≥ 9 этажей)\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.85,\n      \"recommendation\": \"Согласовать с разделом СОУЭ: указать в АПС наличие управляющего выхода ППКП на пуск СОУЭ; проверить совместимость по интерфейсу (релейный/RS-485).\",\n      \"risk\": \"Пожарное оповещение может не запускаться автоматически — нарушение требований ФЗ-123.\",\n      \"evidence_quote\": \"Не предусмотрена в данном разделе (см. отдельный раздел).\",\n      \"md_excerpt\": \"## 6. СОУЭ\",\n      \"discipline\": \"СС\",\n      \"cross_discipline_with\": [\"СОУЭ\"],\n      \"confidence\": 0.8\n    },\n    {\n      \"id\": \"T-009\",\n      \"problem_class\": \"manual_call_point_placement\",\n      \"affected_system\": \"ручные_извещатели\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"engineering\",\n      \"problem\": \"По 1 ИПР на этаж: расстановку у каждого эвакуационного выхода необходимо подтвердить планом.\",\n      \"description\": \"СП 484.1311500.2020 п. 6.4.6 требует устанавливать ручные пожарные извещатели на путях эвакуации у каждого эвакуационного выхода с этажа и не далее 50 м друг от друга. В МКД с двумя лестничными клетками одного ИПР на этаж недостаточно. Без поэтажных планов проверить расстановку невозможно.\",\n      \"norm\": \"СП 484.1311500.2020, п. 6.4.6\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"На планах этажей подтвердить размещение ИПР у каждого эвакуационного выхода; при наличии двух лестничных клеток предусмотреть 2 ИПР на этаж.\",\n      \"risk\": \"При пожаре эвакуирующиеся могут не найти ИПР у используемого выхода.\",\n      \"evidence_quote\": \"Ручные извещатели ИПР в коридорах общего пользования каждого этажа — 17 шт.;\",\n      \"md_excerpt\": \"## 2. Состав системы\",\n      \"discipline\": \"СС\",\n      \"cross_discipline_with\": [\"АР\"],\n      \"confidence\": 0.75\n    },\n    {\n      \"id\": \"T-010\",\n      \"problem_class\": \"equipment_model_not_specified\",\n      \"affected_system\": \"адресные_извещатели\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"completeness\",\n      \"problem\": \"Адресные дымовые извещатели в технических помещениях указаны без конкретного типа/модели.\",\n      \"description\": \"В составе системы значатся «Адресные дымовые извещатели в технических помещениях — 8 шт.» без указания модели, изготовителя, адресной линии и модуля сопряжения с ППКП. Это не позволяет проверить совместимость, ток потребления и параметры АКБ.\",\n      \"norm\": \"ГОСТ 21.101-2020 (требования к содержанию спецификации); Постановление Правительства РФ № 87\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Указать точную модель адресных извещателей (например, ДИП-34А, С2000-ИП), адресную линию и модуль сопряжения; внести в спецификацию.\",\n      \"risk\": \"Спецификация не пригодна для закупки и сметы.\",\n      \"evidence_quote\": \"Адресные дымовые извещатели в технических помещениях — 8 шт.\",\n      \"md_excerpt\": \"## 2. Состав системы\",\n      \"discipline\": \"СС\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.85\n    },\n    {\n      \"id\": \"T-011\",\n      \"problem_class\": \"engineering_preference\",\n      \"affected_system\": \"архитектура_СПС\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"severity_reasoning\": \"\",\n      \"category\": \"engineering\",\n      \"problem\": \"Для здания 17 этажей экономически и эксплуатационно целесообразна адресно-аналоговая СПС.\",\n      \"description\": \"При фактической ёмкости системы > 100 ПИ и 17-этажной структуре переход на адресно-аналоговую СПС (например, ИСО «Орион» с С2000М + С2000-КДЛ или ВЭРС-АА) даёт пожарной охране точную локализацию очага (квартира/этаж), снимает ограничение 32 ПИ/ШС и упрощает обслуживание. Текущее решение на «Сигнал-20П» формально возможно (после устранения нестыковки с адресными ПИ), но при наблюдаемом масштабе субоптимально.\",\n      \"norm\": \"\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.0,\n      \"recommendation\": \"Рассмотреть замену порогового ППКП на адресно-аналоговый комплекс; сравнить сметную стоимость в варианте «увеличенное число ШС у Сигнал-20П» vs «С2000М + КДЛ».\",\n      \"risk\": \"Без локализации очага по адресу — задержка реагирования; усложнение наращивания системы.\",\n      \"evidence_quote\": \"Приёмно-контрольный прибор (ППКП) — Болид «Сигнал-20П SMD»\",\n      \"md_excerpt\": \"## 2. Состав системы\",\n      \"discipline\": \"СС\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.7,\n      \"is_beyond_gt_useful\": true\n    }\n  ],\n  \"project_params\": {\n    \"summary\": \"Раздел СС/АПС жилого МКД, 17 этажей, 102 квартиры. ППКП Болид «Сигнал-20П SMD», 4 шлейфа, дымовые ИП212 + адресные ПИ в техпомещениях + 17 ИПР, питание ВРУ-1 + АКБ 10 А·ч, кабель КПСнг(А)-FRLS 1×2×0,5. Нормативная база указана по СП 5.13130.2009 (устар.). Состав документации сокращён до ПЗ + структурной схемы + спецификации.\"\n  }\n}\n```\n\nАудит завершён: 11 findings (5 КРИТИЧЕСКИХ, 1 ЭКСПЛУАТАЦИОННОЕ, 2 ПРОВЕРИТЬ_ПО_СМЕЖНЫМ, 3 РЕКОМЕНДАТЕЛЬНЫХ, в т.ч. одно `is_beyond_gt_useful` — целесообразность адресно-аналоговой архитектуры). Главные риски: устаревшая нормативная база (СП 5.13130.2009 vs СП 484.1311500.2020), несовместимость порогового ППКП с адресными извещателями, перегрузка ШС-3 (42 > 32 ПИ), один извещатель на квартиру вместо защиты каждой комнаты, отсутствие резервного ввода для I категории.","stop_reason":"end_turn","session_id":"637932f7-d8a6-46fa-a8d1-ac207e54749f","total_cost_usd":0.60973725,"usage":{"input_tokens":11,"cache_creation_input_tokens":19719,"cache_read_input_tokens":231229,"output_tokens":14778,"server_tool_use":{"web_search_requests":0,"web_fetch_requests":0},"service_tier":"standard","cache_creation":{"ephemeral_1h_input_tokens":19719,"ephemeral_5m_input_tokens":0},"inference_geo":"","iterations":[{"input_tokens":1,"output_tokens":13644,"cache_read_input_tokens":37146,"cache_creation_input_tokens":485,"cache_creation":{"ephemeral_5m_input_tokens":0,"ephemeral_1h_input_tokens":485},"type":"message"}],"speed":"standard"},"modelUsage":{"claude-haiku-4-5-20251001":{"inputTokens":1279,"outputTokens":19,"cacheReadInputTokens":0,"cacheCreationInputTokens":0,"webSearchRequests":0,"costUSD":0.001374,"contextWindow":200000,"maxOutputTokens":32000},"claude-opus-4-7":{"inputTokens":11,"outputTokens":14778,"cacheReadInputTokens":231229,"cacheCreationInputTokens":19719,"webSearchRequests":0,"costUSD":0.6083632499999999,"contextWindow":1000000,"maxOutputTokens":64000}},"permission_denials":[],"terminal_reason":"completed","fast_mode_state":"off","uuid":"9d2bad44-78da-4c0b-bdbe-633a52115d91"}
