{"type":"result","subtype":"success","is_error":false,"api_error_status":null,"duration_ms":61783,"duration_api_ms":63269,"ttft_ms":33051,"num_turns":1,"result":"```json\n{\n  \"agent\": \"calculations\",\n  \"findings\": [\n    {\n      \"id\": \"calculations_001\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Противоречие между принятым расходом вытяжки кухни в тексте (60 м³/ч) и значением в таблице 3.1 (90 м³/ч); итоговая сумма таблицы соответствует 90, а не 60\",\n      \"description\": \"Раздел 2 прямо указывает: «принят расход вытяжки от кухни 60 м³/ч». Таблица 3.1 при этом ставит для кухни L_вытяжка = 90 м³/ч. Проверка итога таблицы: 90 + 25 + 25 = 140 ✓ (соответствует строке «Итого 140»). Если бы был принят расход 60, итог должен быть 60 + 25 + 25 = 110, а не 140. Расхождение = 30 м³/ч. Реально применяемый расход неизвестен; от него зависят сечение канала, подбор решётки и тяга вентблока.\",\n      \"norm\": \"СНиП 41-01-2003, раздел 7 (воздухообмен в жилых помещениях)\",\n      \"norm_quote\": \"Для кухонь с газовыми плитами нормируемый воздухообмен — 90 м³/ч\",\n      \"norm_confidence\": 0.85,\n      \"recommendation\": \"Привести текст раздела 2 и таблицу 3.1 к единому значению. Если принято 90 м³/ч (норматив) — исправить текст раздела 2; если принято 60 м³/ч — исправить таблицу и пересчитать итог до 110 м³/ч, обосновав отступление от нормы.\",\n      \"risk\": \"Несоответствие расчётного расхода нормативному и расчётному значению ведёт к неверному подбору воздуховодов, решёток и вентблока; при строительстве будет реализован один из двух вариантов — какой именно, из документа неясно.\",\n      \"evidence_quote\": \"В проекте принят расход вытяжки от кухни **60 м³/ч**.\",\n      \"md_excerpt\": \"| Кухня (газ)    | 9,0         | 90               | -               |\\n| **Итого**      | **66,0**    | **140**          | **110**         |\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.97,\n      \"source_agent\": \"calculations\"\n    },\n    {\n      \"id\": \"calculations_002\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Скорость воздуха в канале кухни рассчитана по расходу 60 м³/ч, тогда как таблица 3.1 устанавливает расход 90 м³/ч — реальная скорость занижена на ~33 %\",\n      \"description\": \"Расчёт в разделе 4: v = 60 / (3600 × 0,030) = 0,55 м/с. Если использовать расход из таблицы 3.1 (90 м³/ч): v = 90 / (3600 × 0,030) = 90 / 108 = 0,833 м/с — на 51 % выше задекларированного 0,55 м/с. Оба значения ниже рекомендуемых 1,5–3 м/с, поэтому вывод о недостаточной скорости остаётся верным, однако количественная оценка неверна и не может служить основанием для проектных решений.\",\n      \"norm\": \"\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0,\n      \"recommendation\": \"Выбрать единый расчётный расход и пересчитать скорость. При расходе 90 м³/ч и сечении 150×200 мм: v = 0,83 м/с, что всё равно ниже рекомендуемых 1,5 м/с — необходимо либо уменьшить сечение, либо обосновать принятое.\",\n      \"risk\": \"Занижение скорости скрывает проблему недостаточной тяги; при эксплуатации возможно обратное опрокидывание тяги.\",\n      \"evidence_quote\": \"v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\",\n      \"md_excerpt\": \"Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм. Скорость воздуха в канале при расчётном расходе 60 м³/ч составляет:\\n\\nv = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.95,\n      \"source_agent\": \"calculations\"\n    },\n    {\n      \"id\": \"calculations_003\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Суммарная площадь помещений в таблице 3.1 (66,0 м²) не совпадает с заявленной площадью квартиры (78 м²): разница 12 м² не объяснена\",\n      \"description\": \"Проверка сложения площадей: 9,0 + 4,5 + 1,8 + 50,7 = 66,0 м² — итог в таблице верен арифметически. Однако квартира тип А описана как 78 м². Неучтённые 12 м² могут приходиться на прихожую, коридор, кладовую — помещения без нормируемого воздухообмена, однако это нигде не оговорено. Отсутствие пояснения затрудняет проверку полноты расчёта.\",\n      \"norm\": \"\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0,\n      \"recommendation\": \"Добавить в таблицу 3.1 строку для прихожей/коридора с пометкой «воздухообмен не нормируется» либо указать в примечании, что 12 м² составляют ненормируемые помещения.\",\n      \"risk\": \"Низкий — вентиляция ненормируемых помещений через перетечку допустима, но отсутствие пояснений вызывает вопросы при экспертизе.\",\n      \"evidence_quote\": \"| **Итого**      | **66,0**    | **140**          | **110**         |\",\n      \"md_excerpt\": \"## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\\n...\\n| **Итого**      | **66,0**    | **140**          | **110**         |\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.88,\n      \"source_agent\": \"calculations\"\n    }\n  ],\n  \"applicability\": \"applicable\",\n  \"applicability_reason\": \"\"\n}\n```","stop_reason":"end_turn","session_id":"240242b7-c2a8-4193-8292-26d12065f0b3","total_cost_usd":0.11891739999999999,"usage":{"input_tokens":2,"cache_creation_input_tokens":14098,"cache_read_input_tokens":12933,"output_tokens":3991,"server_tool_use":{"web_search_requests":0,"web_fetch_requests":0},"service_tier":"standard","cache_creation":{"ephemeral_1h_input_tokens":14098,"ephemeral_5m_input_tokens":0},"inference_geo":"","iterations":[{"input_tokens":2,"output_tokens":3991,"cache_read_input_tokens":12933,"cache_creation_input_tokens":14098,"cache_creation":{"ephemeral_5m_input_tokens":0,"ephemeral_1h_input_tokens":14098},"type":"message"}],"speed":"standard"},"modelUsage":{"claude-haiku-4-5-20251001":{"inputTokens":2219,"outputTokens":16,"cacheReadInputTokens":0,"cacheCreationInputTokens":0,"webSearchRequests":0,"costUSD":0.002299,"contextWindow":200000,"maxOutputTokens":32000},"claude-sonnet-4-6":{"inputTokens":2,"outputTokens":3991,"cacheReadInputTokens":12933,"cacheCreationInputTokens":14098,"webSearchRequests":0,"costUSD":0.1166184,"contextWindow":600000,"maxOutputTokens":32000}},"permission_denials":[],"terminal_reason":"completed","fast_mode_state":"off","uuid":"b8fc8791-f0c1-4845-8df1-6bc7e9f10e5a"}
