{"type":"result","subtype":"success","is_error":false,"api_error_status":null,"duration_ms":170141,"duration_api_ms":171868,"ttft_ms":104983,"num_turns":1,"result":"```json\n{\n  \"agent\": \"completeness\",\n  \"findings\": [\n    {\n      \"id\": \"completeness_001\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует спецификация оборудования, изделий и материалов\",\n      \"description\": \"В составе РД раздела ОВ отсутствует спецификация оборудования, изделий и материалов. ГОСТ 21.602-2016 «СПДС. Правила выполнения рабочей документации тепломеханических решений» устанавливает спецификацию обязательным документом комплекта РД по вентиляции. В документе упоминаются вентустановки суммарной мощностью 12 кВт, однако их состав, марки и технические параметры нигде не раскрыты.\",\n      \"norm\": \"ГОСТ 21.602-2016, п. 4.2\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"Разработать и включить в комплект РД спецификацию оборудования по ГОСТ 21.602-2016 с указанием марки, производительности, мощности, класса энергоэффективности и единиц учёта каждой вентустановки.\",\n      \"risk\": \"Невозможность комплектации и закупки оборудования; замечания при проверке комплектности РД.\",\n      \"evidence_quote\": \"ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"md_excerpt\": \"## 7. Согласования\\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"EOM\"],\n      \"confidence\": 0.95,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_002\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует ведомость (спецификация) воздуховодов\",\n      \"description\": \"В документе описан единственный индивидуальный канал кухни (150×200 мм), однако ведомость воздуховодов по всей секции 2 отсутствует. ГОСТ 21.602-2016 обязывает включать в комплект РД сводную ведомость воздуховодов с указанием сечения, длины, материала и толщины стенки по каждой системе. Без ведомости невозможно произвести заказ и монтаж.\",\n      \"norm\": \"ГОСТ 21.602-2016, п. 4.2\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"Разработать сводную ведомость/спецификацию воздуховодов для всех систем секции 2 с указанием сечения, длины, материала, толщины листа и класса плотности.\",\n      \"risk\": \"Ошибки при заказе материалов, задержка монтажных работ.\",\n      \"evidence_quote\": \"Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.\",\n      \"md_excerpt\": \"## 4. Канал кухни\\nКанал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм. Скорость воздуха в канале при расчётном расходе 60 м³/ч составляет: v = L / (3600 · F) = 60 / (3600 · 0,030) = 0,55 м/с\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.9,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_003\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует раздел расчёта и описания системы приточной вентиляции\",\n      \"description\": \"Документ содержит только расчёт вытяжной вентиляции. Приток 110 м³/ч упомянут единственной строкой как «инфильтрация через окна с теплозвукоизоляционными клапанами», но расчёт пропускной способности клапанов, их тип, марка и количество не приведены. СНиП 41-01-2003 требует обеспечить нормируемый воздухообмен по притоку, а не только по вытяжке. РД должна содержать раздел по приточной системе с аэродинамическим расчётом.\",\n      \"norm\": \"СНиП 41-01-2003, п. 7.3\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"Разработать раздел приточной вентиляции: расчёт воздухообмена по притоку, тип и характеристики приточных клапанов (оконных/стеновых), подтверждение обеспечения нормативного расхода 110 м³/ч.\",\n      \"risk\": \"Недостаточный воздухообмен в жилых помещениях; нарушение требований СанПиН 2.1.2.2645-10.\",\n      \"evidence_quote\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"md_excerpt\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.9,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_004\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствуют технические характеристики вентиляционных установок\",\n      \"description\": \"Несмотря на упоминание вентустановок суммарной мощностью 12 кВт в разделе согласований, технические характеристики ни одной установки не приведены: марка/модель, производительность (м³/ч), полное давление (Па), установленная мощность (кВт), уровень звуковой мощности (дБА), класс энергоэффективности. Такие данные необходимы для аэродинамического расчёта и подбора по ГОСТ 30494-2011.\",\n      \"norm\": \"СНиП 41-01-2003, п. 8.1\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Добавить в РД паспортные данные и технические характеристики каждой вентустановки, подтверждающие соответствие расчётным расходам и допустимым уровням шума.\",\n      \"risk\": \"Закупка оборудования с несоответствующими параметрами; несоответствие фактических расходов проектным.\",\n      \"evidence_quote\": \"ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"md_excerpt\": \"## 7. Согласования\\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"EOM\"],\n      \"confidence\": 0.88,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_005\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует аэродинамический расчёт общего вытяжного коллектора/шахты секции\",\n      \"description\": \"Документ ограничивается расчётом индивидуального канала одной квартиры типа А. Аэродинамический расчёт общей вытяжной шахты секции 2 — с учётом попутных разветвлений по всем этажам, обеспечения тяги на верхних этажах и предотвращения опрокидывания на нижних — отсутствует. СНиП 41-01-2003 п. 7.8 и методические рекомендации по расчёту вентиляции МКД требуют выполнения аэродинамического расчёта шахтной системы.\",\n      \"norm\": \"СНиП 41-01-2003, п. 7.8\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.65,\n      \"recommendation\": \"Выполнить аэродинамический расчёт общей вытяжной шахты секции 2 для всех типов квартир и этажей; привести схему вертикальных вентиляционных каналов.\",\n      \"risk\": \"Опрокидывание тяги на верхних этажах; недостаточный воздухообмен в квартирах нижних этажей.\",\n      \"evidence_quote\": \"## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\",\n      \"md_excerpt\": \"## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\\nСогласно СНиП 41-01-2003 норма воздухообмена для жилых помещений: кухни с газовыми плитами: 90 м³/ч; ванная: 25 м³/ч; совмещённый санузел: 50 м³/ч.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.85,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_006\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует спецификация и схема расстановки противопожарных клапанов\",\n      \"description\": \"Раздел 6 устанавливает предел огнестойкости транзитных воздуховодов EI 30, однако не содержит перечня и мест установки противопожарных клапанов (ОЗК, КПУ). СП 7.13130.2020 п. 6.14 обязывает устанавливать нормируемые клапаны в местах пересечения противопожарных преград и указывать их в РД с типом, пределом огнестойкости, способом управления и исполнением.\",\n      \"norm\": \"СП 7.13130.2020, п. 6.14\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.72,\n      \"recommendation\": \"Добавить в РД спецификацию противопожарных клапанов (тип, EI, привод) и обозначить места их установки на схемах вентиляции.\",\n      \"risk\": \"Отсутствие нормативной противопожарной защиты воздуховодов; замечания пожарной экспертизы.\",\n      \"evidence_quote\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"## 6. Огнестойкость воздуховодов\\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.87,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_007\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует акустический расчёт вентиляционных систем\",\n      \"description\": \"Документ не содержит расчёта или оценки уровней шума от вентиляционного оборудования и воздуховодов в жилых помещениях. ГОСТ 30494-2011 (включён в нормативную базу документа) и СН 2.2.4/2.1.8.562-96 нормируют допустимые уровни звукового давления в жилых комнатах (≤40 дБА днём, ≤30 дБА ночью). Для РД жилого здания акустический расчёт является обязательным.\",\n      \"norm\": \"ГОСТ 30494-2011, п. 4.4; СН 2.2.4/2.1.8.562-96, п. 2.3\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.68,\n      \"recommendation\": \"Выполнить акустический расчёт вентиляционных систем и подтвердить соответствие допустимым уровням шума в жилых помещениях; при необходимости предусмотреть шумоглушители.\",\n      \"risk\": \"Превышение нормативных уровней шума в жилых комнатах; жалобы жильцов; предписания Роспотребнадзора.\",\n      \"evidence_quote\": \"- ГОСТ 30494-2011;\",\n      \"md_excerpt\": \"## 1. Нормативная база\\n- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\\n- ГОСТ 30494-2011;\\n- СанПиН 2.1.2.2645-10.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.82,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_008\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Расчёт воздухообмена выполнен только для одного типа квартир\",\n      \"description\": \"Расчёт и таблица 3.1 представлены исключительно для квартиры «тип А, 78 м²». Для многоквартирного дома секции 2 должны существовать квартиры других типов. СНиП 41-01-2003 п. 7.3 и СП 54.13330.2022 требуют обеспечить нормативный воздухообмен для всех жилых помещений здания. Отсутствие расчётов для остальных типоквартир делает оценку полноты воздухообмена по секции невозможной.\",\n      \"norm\": \"СНиП 41-01-2003, п. 7.3\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.65,\n      \"recommendation\": \"Выполнить и включить в РД расчёты воздухообмена для всех типов квартир секции 2 с приведением итоговой таблицы нагрузок на вытяжную шахту.\",\n      \"risk\": \"Недостаточный воздухообмен в квартирах нерасчётных типов.\",\n      \"evidence_quote\": \"## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\",\n      \"md_excerpt\": \"## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\\nСогласно СНиП 41-01-2003 норма воздухообмена для жилых помещений: кухни с газовыми плитами: 90 м³/ч; ванная: 25 м³/ч; совмещённый санузел: 50 м³/ч.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.82,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_009\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствуют ссылки на листы чертежей РД\",\n      \"description\": \"Пояснительная записка содержит описания технических решений (каналы, воздуховоды, источник тепла) без единой ссылки на листы чертежей. ГОСТ 21.602-2016 предусматривает взаимные ссылки между текстовой документацией и чертежами в составе комплекта РД. Отсутствие ссылок затрудняет идентификацию проектных решений при производстве работ.\",\n      \"norm\": \"ГОСТ 21.602-2016, п. 3.6\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Добавить в текст пояснительной записки ссылки на соответствующие листы чертежей РД (схемы систем, поэтажные планы, аксонометрические схемы).\",\n      \"risk\": \"Затруднение при монтаже и проверке комплектности РД.\",\n      \"evidence_quote\": \"Источник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.\",\n      \"md_excerpt\": \"## 5. Источник тепла\\nИсточник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа. Подача теплоносителя осуществляется через узел ИТП в подвале здания.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.78,\n      \"source_agent\": \"completeness\"\n    },\n    {\n      \"id\": \"completeness_010\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"category\": \"normative\",\n      \"problem\": \"Не представлена вентиляция помещений общего пользования и технических зон секции\",\n      \"description\": \"Документ явно ограничен «вентиляцией жилых помещений секции 2» и не охватывает лестничные клетки, коридоры, техподполье/подвал и кровельные технические зоны. СП 7.13130.2020 и СП 54.13330.2022 предъявляют требования к дымоудалению и вентиляции мест общего пользования МКД. Возможно, данные системы описаны в отдельном томе; требуется проверка комплектности.\",\n      \"norm\": \"СП 7.13130.2020, раздел 6; СП 54.13330.2022, п. 9.2\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.65,\n      \"recommendation\": \"Проверить наличие отдельного тома/раздела ОВ по дымоудалению и вентиляции МОП; при отсутствии — разработать системы дымоудаления и вентиляции мест общего пользования.\",\n      \"risk\": \"Отсутствие систем дымоудаления МОП; нарушение требований пожарной безопасности.\",\n      \"evidence_quote\": \"# Раздел ОВ. Вентиляция жилых помещений секции 2\",\n      \"md_excerpt\": \"# Раздел ОВ. Вентиляция жилых помещений секции 2\\n\\n## 1. Нормативная база\\n- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\\n- ГОСТ 30494-2011;\\n- СанПиН 2.1.2.2645-10.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"AR\", \"KR\"],\n      \"confidence\": 0.75,\n      \"source_agent\": \"completeness\"\n    }\n  ],\n  \"applicability\": \"applicable\",\n  \"applicability_reason\": \"\"\n}\n```","stop_reason":"end_turn","session_id":"4eff56ab-e843-4f6c-883d-4212e464b15c","total_cost_usd":0.2641114,"usage":{"input_tokens":2,"cache_creation_input_tokens":14102,"cache_read_input_tokens":12933,"output_tokens":13669,"server_tool_use":{"web_search_requests":0,"web_fetch_requests":0},"service_tier":"standard","cache_creation":{"ephemeral_1h_input_tokens":14102,"ephemeral_5m_input_tokens":0},"inference_geo":"","iterations":[{"input_tokens":2,"output_tokens":13669,"cache_read_input_tokens":12933,"cache_creation_input_tokens":14102,"cache_creation":{"ephemeral_5m_input_tokens":0,"ephemeral_1h_input_tokens":14102},"type":"message"}],"speed":"standard"},"modelUsage":{"claude-haiku-4-5-20251001":{"inputTokens":2223,"outputTokens":17,"cacheReadInputTokens":0,"cacheCreationInputTokens":0,"webSearchRequests":0,"costUSD":0.002308,"contextWindow":200000,"maxOutputTokens":32000},"claude-sonnet-4-6":{"inputTokens":2,"outputTokens":13669,"cacheReadInputTokens":12933,"cacheCreationInputTokens":14102,"webSearchRequests":0,"costUSD":0.2618034,"contextWindow":600000,"maxOutputTokens":32000}},"permission_denials":[],"terminal_reason":"completed","fast_mode_state":"off","uuid":"280755c4-b273-4f72-a460-ea3d46463232"}
