{"type":"result","subtype":"success","is_error":false,"api_error_status":null,"duration_ms":112589,"duration_api_ms":115806,"ttft_ms":34012,"num_turns":1,"result":"```json\n{\n  \"verdicts\": [\n    {\n      \"finding_id\": \"calculations_001\",\n      \"verdict\": \"pass_weak_norm\",\n      \"reason\": \"Противоречие 60 vs 90 м³/ч и арифметика итога таблицы (60+25+25=110 ≠ 140) подтверждаются цитатами из MD. Норма цитируется по отменённому СНиП 41-01-2003; актуальная редакция — СП 60.13330.2020 (см. normative_001). Лучше всех описывает корень проблемы — остаётся как мастер-замечание.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"calculations_002\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Корректная проверка: при F=0,030 м² и L=60 → v=0,55 м/с верно; при L=90 → v=0,833 м/с — оба ниже 1,5 м/с. Норма для самой проверки не нужна (это арифметика). Цитата из MD точная.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"calculations_003\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Сложение 9,0+4,5+1,8+50,7=66,0 верно; расхождение с заявленными 78 м² — реальный пробел в пояснении. Рекомендательный уровень адекватен.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"contradictions_001\",\n      \"verdict\": \"duplicate\",\n      \"reason\": \"Тот же корневой issue — расход кухни 60 vs 90 м³/ч. calculations_001 описан полнее (включая арифметику итога таблицы).\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": \"calculations_001\"\n    },\n    {\n      \"finding_id\": \"contradictions_002\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Самостоятельное наблюдение: тезис о «дисбалансе +30 м³/ч» теряет смысл, если принять 60 м³/ч (баланс становится 0). Это отдельный артефакт документа, не сводящийся к calculations_001.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"contradictions_003\",\n      \"verdict\": \"duplicate\",\n      \"reason\": \"Тот же issue, что и calculations_003 — расхождение 78 м² заголовка и 66 м² таблицы. calculations_003 описывает арифметику и трактовку точнее.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": \"calculations_003\"\n    },\n    {\n      \"finding_id\": \"contradictions_004\",\n      \"verdict\": \"duplicate\",\n      \"reason\": \"Дублирует calculations_002 — расчёт скорости по 60 м³/ч при таблице 90. calculations_002 описывает количественные альтернативы лучше.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": \"calculations_002\"\n    },\n    {\n      \"finding_id\": \"contradictions_005\",\n      \"verdict\": \"pass_weak_norm\",\n      \"reason\": \"Расхождение между процитированной нормой «совмещённый санузел 50» и применённым 25 м³/ч действительно есть в MD. Норма опирается на отменённый СНиП 41-01-2003; актуально СП 60.13330.2020. Замечание корректное.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"normative_001\",\n      \"verdict\": \"pass\",\n      \"reason\": \"СНиП 41-01-2003 действительно отменён, заменён СП 60.13330.2020 (приказ Минстроя № 861/пр от 27.12.2019). Цитата в MD точна. Критическое статус оправдан для РД.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"normative_002\",\n      \"verdict\": \"pass\",\n      \"reason\": \"СанПиН 2.1.2.2645-10 утратил силу с 01.03.2021, заменён СанПиН 1.2.3685-21 (пост. ГГСВ № 2 от 28.01.2021). Замечание корректно.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"normative_003\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Действительно: предел EI без ссылки на СП 7.13130.2013 — формальный пробел. Уровень «проверить по смежным» адекватен (связан с ПБ/АР).\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"normative_004\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Для МКД ссылка на СП 54.13330.2022 в нормативной базе раздела ОВ обязательна; в MD-перечне отсутствует.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"normative_005\",\n      \"verdict\": \"pass\",\n      \"reason\": \"СП 402.1325800.2018 — релевантный документ для газифицированной кухни. Рекомендательный уровень адекватен (формальная полнота нормбазы).\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"normative_006\",\n      \"verdict\": \"pass\",\n      \"reason\": \"ГОСТ 30494-2011 действительно действует с Изменением №1 (2015). Замечание формальное, рекомендательный уровень корректен.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"cross_discipline_001\",\n      \"verdict\": \"duplicate\",\n      \"reason\": \"Тот же 60/90 issue. Кросс-дисциплинарный аспект с ГАЗ интересен, но корневое замечание полнее раскрыто в calculations_001.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": \"calculations_001\"\n    },\n    {\n      \"finding_id\": \"cross_discipline_002\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Параметры ИТП 95/70 °C и 0,6 МПа в MD заявлены без ссылки на смежный раздел — самостоятельный issue координации. Уровень адекватен.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"cross_discipline_003\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Согласование с АР указано, КЖ — нет; для проходов через монолитные перекрытия согласование КЖ обязательно. Валидное наблюдение.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"cross_discipline_004\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Координация с АР по оконным клапанам — отдельный issue от safety_007 (там — техническое решение в принципе, здесь — ссылка на АР-спецификацию). Самостоятельная ценность.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"cross_discipline_005\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Совокупная нагрузка 12 кВт без разбивки — реальный пробел координации с ЭОМ. Уровень адекватен.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"cross_discipline_006\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Координационный аспект (сертификат системы, ссылка из ПБ/АР) отличается от safety_004, где обсуждается негодность горючей изоляции в принципе. Самостоятельная ценность.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"completeness_001\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Спецификация оборудования по ГОСТ 21.602-2016 обязательна; в MD её нет. Критический уровень оправдан для РД.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"completeness_002\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Ведомость воздуховодов отсутствует, кроме описания одного канала. Валидно.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"completeness_003\",\n      \"verdict\": \"pass_weak_norm\",\n      \"reason\": \"Расчёт притока действительно отсутствует — приток 110 м³/ч «передан» оконным клапанам без расчёта. Норма цитируется по отменённому СНиП 41-01-2003; актуально СП 60.13330.2020, п. 9.1.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"completeness_004\",\n      \"verdict\": \"pass_weak_norm\",\n      \"reason\": \"Технические характеристики вентустановок не приведены — валидно. Ссылка на отменённый СНиП 41-01-2003; в актуальной редакции — СП 60.13330.2020.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"completeness_005\",\n      \"verdict\": \"pass_weak_norm\",\n      \"reason\": \"Аэродинамика общей шахты секции действительно не приведена. Норма по отменённому СНиП 41-01-2003.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"completeness_006\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Спецификация противопожарных клапанов в MD отсутствует. Ссылка на СП 7.13130.2020 уместна (актуальная редакция). Самостоятельное замечание о ПКН.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"completeness_007\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Акустический расчёт для жилых помещений обязателен; в MD отсутствует. Уровень эксплуатационный адекватен.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"completeness_008\",\n      \"verdict\": \"pass_weak_norm\",\n      \"reason\": \"Расчёт только для типа А — валидное замечание о полноте. Норма цитируется по отменённому СНиП 41-01-2003.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"completeness_009\",\n      \"verdict\": \"pass\",\n      \"reason\": \"В MD действительно нет ни одной ссылки на лист чертежа РД. Рекомендательный уровень корректен.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"completeness_010\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Документ ограничен «жилыми помещениями секции 2»; вентиляция МОП и дымоудаление не упомянуты. Уровень «проверить по смежным» адекватен (может быть в отдельном томе).\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"safety_001\",\n      \"verdict\": \"duplicate\",\n      \"reason\": \"Тот же 60/90 issue, что и calculations_001 / contradictions_001 / cross_discipline_001. Корневое замечание уже зафиксировано в calculations_001.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": \"calculations_001\"\n    },\n    {\n      \"finding_id\": \"safety_002\",\n      \"verdict\": \"duplicate\",\n      \"reason\": \"Та же проблема 60 vs 90 м³/ч, переформулированная. calculations_001 описан полнее.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": \"calculations_001\"\n    },\n    {\n      \"finding_id\": \"safety_003\",\n      \"verdict\": \"pass\",\n      \"reason\": \"СП 7.13130.2013 требует EI 60 для транзитных воздуховодов, проходящих через несколько пожарных отсеков. В МКД вертикальный канал секции 2 заведомо проходит через несколько отсеков. Критическое замечание обосновано.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"safety_004\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Полиуретан (Climaflex) — горючий материал группы Г3-Г4; применение для огнезащиты транзитных воздуховодов противоречит концепции EI-рейтинга. Технически замечание корректно, критическая категория оправдана.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"safety_005\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Сам MD признаёт скорость ниже рекомендуемой 1,5-3 м/с. Аргумент о нестабильности тяги при газовой плите и связи со ΔT убедителен. Уровень эксплуатационный (с учётом газового риска) корректен.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    },\n    {\n      \"finding_id\": \"safety_006\",\n      \"verdict\": \"duplicate\",\n      \"reason\": \"Тот же issue, что и completeness_006 — отсутствие спецификации противопожарных клапанов. completeness_006 ставит критическую категорию полнее.\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": \"completeness_006\"\n    },\n    {\n      \"finding_id\": \"safety_007\",\n      \"verdict\": \"pass\",\n      \"reason\": \"Тезис о неприемлемости неорганизованной инфильтрации как нормируемого решения корректен; норма приведена адекватно (СП 60.13330.2020). Отдельная сущность от cross_discipline_004 (там — координация с АР).\",\n      \"suggested_severity\": null,\n      \"duplicate_of\": null\n    }\n  ],\n  \"missed_findings_warning\": [\n    \"Источник тепла 95/70 °C — для систем приточной вентиляции жилых зданий норматив требует понижения температуры подающей воды (СП 60.13330.2020, п. 7.1.10: для калориферов воздухонагревателей в жилых зданиях рекомендуется температура теплоносителя не выше 95 °C, но для приточно-вытяжных систем зачастую применяется график 80/60). Этот аспект не покрыт ни одним из агентов.\",\n    \"Изоляция Climaflex — продукт для холодильных контуров (полиэтиленовая пена), а не полиуретан. Возможно, авторы MD спутали материал; ни один агент это не отметил.\",\n    \"Отсутствует упоминание о дефлекторе/побудителе тяги на устье вытяжной шахты, что критично при заявленной низкой скорости 0,55 м/с в тёплый период — летняя инверсия может полностью остановить естественную вентиляцию.\",\n    \"Раздел 7 «Согласования» не упоминает раздел ВК (водоотведение конденсата от вентустановок) — отсутствует координация по сливам.\",\n    \"Не указан класс плотности воздуховодов (А/B/C/D по ГОСТ Р ЕН 13779-2007 или СНиП 41-01-2003). Для оцинкованной стали 0,7 мм должно быть обосновано.\"\n  ],\n  \"summary\": {\n    \"total_input\": 37,\n    \"kept\": 30,\n    \"rejected\": 0,\n    \"duplicates\": 7\n  }\n}\n```","stop_reason":"end_turn","session_id":"66a8dfa8-b119-429b-87c3-1c305ab53a52","total_cost_usd":0.502748,"usage":{"input_tokens":5,"cache_creation_input_tokens":42652,"cache_read_input_tokens":17912,"output_tokens":8074,"server_tool_use":{"web_search_requests":0,"web_fetch_requests":0},"service_tier":"standard","cache_creation":{"ephemeral_1h_input_tokens":42652,"ephemeral_5m_input_tokens":0},"inference_geo":"","iterations":[{"input_tokens":5,"output_tokens":8074,"cache_read_input_tokens":17912,"cache_creation_input_tokens":42652,"cache_creation":{"ephemeral_5m_input_tokens":0,"ephemeral_1h_input_tokens":42652},"type":"message"}],"speed":"standard"},"modelUsage":{"claude-haiku-4-5-20251001":{"inputTokens":25262,"outputTokens":16,"cacheReadInputTokens":0,"cacheCreationInputTokens":0,"webSearchRequests":0,"costUSD":0.025342,"contextWindow":200000,"maxOutputTokens":32000},"claude-opus-4-7":{"inputTokens":5,"outputTokens":8074,"cacheReadInputTokens":17912,"cacheCreationInputTokens":42652,"webSearchRequests":0,"costUSD":0.477406,"contextWindow":1000000,"maxOutputTokens":64000}},"permission_denials":[],"terminal_reason":"completed","fast_mode_state":"off","uuid":"48697785-177e-4720-9603-1d1588193e2d"}
