{"type":"result","subtype":"success","is_error":false,"api_error_status":null,"duration_ms":108898,"duration_api_ms":110784,"ttft_ms":78962,"num_turns":1,"result":"```json\n{\n  \"agent\": \"normative\",\n  \"findings\": [\n    {\n      \"id\": \"normative_001\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Ссылка на отменённый СНиП 41-01-2003 вместо действующего СП 60.13330.2020\",\n      \"description\": \"СНиП 41-01-2003 отменён и последовательно заменён: СП 60.13330.2012 → СП 60.13330.2016 → СП 60.13330.2020. Ссылка на отменённый документ фигурирует как в нормативной базе, так и в теле расчёта («Согласно СНиП 41-01-2003 норма воздухообмена…»). Применение отменённого обязательного норматива недопустимо при разработке рабочей документации.\",\n      \"norm\": \"СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха»\",\n      \"norm_quote\": \"Актуализированная редакция СНиП 41-01-2003; введён в действие приказом Минстроя России от 27.12.2019 № 861/пр.\",\n      \"norm_confidence\": 0.97,\n      \"recommendation\": \"Заменить все ссылки на СНиП 41-01-2003 на СП 60.13330.2020. Для нормы воздухообмена кухни с газовой плитой 90 м³/ч указывать п. 9.4 СП 60.13330.2020 (табл. 9.1).\",\n      \"risk\": \"Проект не соответствует обязательным требованиям технического регулирования; отказ государственной экспертизы.\",\n      \"evidence_quote\": \"СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»\",\n      \"md_excerpt\": \"## 1. Нормативная база\\n\\n- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\\n\\n...Согласно СНиП 41-01-2003 норма воздухообмена для жилых помещений:\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.97,\n      \"source_agent\": \"normative\"\n    },\n    {\n      \"id\": \"normative_002\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Ссылка на отменённый СанПиН 2.1.2.2645-10\",\n      \"description\": \"СанПиН 2.1.2.2645-10 «Санитарно-эпидемиологические требования к условиям проживания в жилых зданиях и помещениениях» утратил силу с 1 марта 2021 г. в связи с введением в действие СанПиН 1.2.3685-21 «Гигиенические нормативы и требования к обеспечению безопасности и (или) безвредности для человека факторов среды обитания». Требования к параметрам микроклимата жилых помещений перенесены в таблицы 5.3–5.5 нового документа.\",\n      \"norm\": \"СанПиН 1.2.3685-21 «Гигиенические нормативы и требования…»\",\n      \"norm_quote\": \"Постановление Главного государственного санитарного врача РФ от 28.01.2021 № 2; введён с 01.03.2021.\",\n      \"norm_confidence\": 0.95,\n      \"recommendation\": \"Заменить ссылку на СанПиН 2.1.2.2645-10 на СанПиН 1.2.3685-21 с указанием таблиц 5.3–5.5 (параметры воздушной среды жилых помещений).\",\n      \"risk\": \"Несоответствие санитарному законодательству; замечание Роспотребнадзора при согласовании проекта.\",\n      \"evidence_quote\": \"СанПиН 2.1.2.2645-10.\",\n      \"md_excerpt\": \"## 1. Нормативная база\\n\\n- СанПиН 2.1.2.2645-10.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.95,\n      \"source_agent\": \"normative\"\n    },\n    {\n      \"id\": \"normative_003\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"category\": \"normative\",\n      \"problem\": \"Предел огнестойкости транзитных воздуховодов EI 30 установлен без ссылки на СП 7.13130.2013\",\n      \"description\": \"Требования к огнестойкости воздуховодов систем вентиляции жилых зданий регламентируются СП 7.13130.2013 «Отопление, вентиляция и кондиционирование. Требования пожарной безопасности», пп. 6.5–6.7. Проект устанавливает предел EI 30, однако нормативное основание не приводится; без него верификация решения при пожарной экспертизе невозможна.\",\n      \"norm\": \"СП 7.13130.2013 «Отопление, вентиляция и кондиционирование. Требования пожарной безопасности»\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.9,\n      \"recommendation\": \"Добавить ссылку на СП 7.13130.2013, п. 6.5 (требования к транзитным воздуховодам) при обосновании EI 30. Уточнить соответствие применяемой изоляции Climaflex сертификату на требуемый предел.\",\n      \"risk\": \"Решение может быть отклонено пожарной экспертизой при отсутствии нормативного обоснования.\",\n      \"evidence_quote\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"## 6. Огнестойкость воздуховодов\\n\\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"AR\", \"PB\"],\n      \"confidence\": 0.90,\n      \"source_agent\": \"normative\"\n    },\n    {\n      \"id\": \"normative_004\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует ссылка на СП 54.13330.2022 — обязательный норматив для вентиляции МКД\",\n      \"description\": \"Для жилых многоквартирных домов раздел ОВ обязан опираться на СП 54.13330.2022 «Здания жилые многоквартирные» (актуализированная редакция СНиП 31-01-2003), разделы 7–9 которого устанавливают нормируемые значения воздухообмена по помещениям. Документ в нормативной базе проекта отсутствует.\",\n      \"norm\": \"СП 54.13330.2022 «Здания жилые многоквартирные»\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.88,\n      \"recommendation\": \"Включить СП 54.13330.2022 в нормативную базу и при расчёте воздухообменов ссылаться на его п. 9.6–9.8 совместно с СП 60.13330.2020.\",\n      \"risk\": \"Неполная нормативная база — основание для замечания при государственной экспертизе.\",\n      \"evidence_quote\": \"# Раздел ОВ. Вентиляция жилых помещений секции 2\",\n      \"md_excerpt\": \"# Раздел ОВ. Вентиляция жилых помещений секции 2\\n\\n## 1. Нормативная база\\n\\n- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\\n- ГОСТ 30494-2011;\\n- СанПиН 2.1.2.2645-10.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"AR\"],\n      \"confidence\": 0.87,\n      \"source_agent\": \"normative\"\n    },\n    {\n      \"id\": \"normative_005\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует ссылка на СП 402.1325800.2018 для кухни с газовой плитой\",\n      \"description\": \"При проектировании вентиляции кухни, оборудованной газовой плитой, нормативное обоснование расчётного воздухообмена должно включать СП 402.1325800.2018 «Здания жилые. Правила проектирования систем газопотребления», пп. 5.4–5.5. Документ не упомянут, тогда как его требования напрямую определяют минимальный расход вытяжки от газифицированной кухни.\",\n      \"norm\": \"СП 402.1325800.2018 «Здания жилые. Правила проектирования систем газопотребления», пп. 5.4–5.5\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.82,\n      \"recommendation\": \"Включить СП 402.1325800.2018 в нормативную базу раздела; в описании кухонного канала дать ссылку на конкретные пункты, регламентирующие расход вытяжки от газовой плиты.\",\n      \"risk\": \"При согласовании с газовой службой (Мосгаз/Газпром) раздел ОВ может получить замечание об отсутствии ссылки на СП газопотребления.\",\n      \"evidence_quote\": \"Кухня квартиры тип А оборудована газовой плитой, площадь кухни — 9 м².\",\n      \"md_excerpt\": \"## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\\n\\n...кухни с газовыми плитами: 90 м³/ч;\\n\\nКухня квартиры тип А оборудована газовой плитой, площадь кухни — 9 м².\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"GS\"],\n      \"confidence\": 0.80,\n      \"source_agent\": \"normative\"\n    },\n    {\n      \"id\": \"normative_006\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"ГОСТ 30494-2011 указан без уточнения редакции (Изменение № 1, 2015 г.)\",\n      \"description\": \"ГОСТ 30494-2011 действует с Изменением № 1, введённым в 2015 г. Ссылка без указания изменения не позволяет однозначно идентифицировать применяемую редакцию; при экспертизе это может повлечь формальное замечание.\",\n      \"norm\": \"ГОСТ 30494-2011 (с Изменением № 1, 2015)\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.70,\n      \"recommendation\": \"Уточнить ссылку: «ГОСТ 30494-2011 (с Изменением № 1)» для однозначной идентификации применяемой редакции.\",\n      \"risk\": \"Формальное замечание при экспертизе; риск минимален.\",\n      \"evidence_quote\": \"ГОСТ 30494-2011;\",\n      \"md_excerpt\": \"## 1. Нормативная база\\n\\n- ГОСТ 30494-2011;\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.72,\n      \"source_agent\": \"normative\"\n    }\n  ],\n  \"applicability\": \"applicable\",\n  \"applicability_reason\": \"\"\n}\n```","stop_reason":"end_turn","session_id":"ea8ed506-9d16-4dd1-81a8-1f4bce8266d9","total_cost_usd":0.20503190000000002,"usage":{"input_tokens":2,"cache_creation_input_tokens":14160,"cache_read_input_tokens":12933,"output_tokens":9712,"server_tool_use":{"web_search_requests":0,"web_fetch_requests":0},"service_tier":"standard","cache_creation":{"ephemeral_1h_input_tokens":14160,"ephemeral_5m_input_tokens":0},"inference_geo":"","iterations":[{"input_tokens":2,"output_tokens":9712,"cache_read_input_tokens":12933,"cache_creation_input_tokens":14160,"cache_creation":{"ephemeral_5m_input_tokens":0,"ephemeral_1h_input_tokens":14160},"type":"message"}],"speed":"standard"},"modelUsage":{"claude-haiku-4-5-20251001":{"inputTokens":2281,"outputTokens":17,"cacheReadInputTokens":0,"cacheCreationInputTokens":0,"webSearchRequests":0,"costUSD":0.002366,"contextWindow":200000,"maxOutputTokens":32000},"claude-sonnet-4-6":{"inputTokens":2,"outputTokens":9712,"cacheReadInputTokens":12933,"cacheCreationInputTokens":14160,"webSearchRequests":0,"costUSD":0.2026659,"contextWindow":600000,"maxOutputTokens":32000}},"permission_denials":[],"terminal_reason":"completed","fast_mode_state":"off","uuid":"bee598c9-4321-4907-8442-e4f28fe273d9"}
