{"type":"result","subtype":"success","is_error":false,"api_error_status":null,"duration_ms":306137,"duration_api_ms":308348,"ttft_ms":44659,"num_turns":1,"result":"```json\n{\n  \"findings\": [\n    {\n      \"id\": \"F-001\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Противоречие принятого расхода вытяжки кухни (60 м³/ч в тексте) с нормативным и расчётным (90 м³/ч в таблице 3.1); итог таблицы 140 м³/ч соответствует значению 90, а не 60\",\n      \"description\": \"Раздел 2 фиксирует: «принят расход вытяжки от кухни 60 м³/ч». Таблица 3.1 даёт для кухни L_вытяжка = 90 м³/ч, и арифметика итога подтверждает именно 90 (90+25+25=140). При расходе 60 итог должен быть 110 м³/ч. Фактический проектный расход неоднозначен; от него зависят сечение канала, скорость, тяга, баланс воздухообмена и безопасность работы газовой плиты. СНиП 41-01-2003 отменён, актуально СП 60.13330.2020, табл. А.2 — норматив для кухонь с газовыми плитами не менее 90 м³/ч. Кросс-дисциплинарный аспект: при ИРД на газ под 90 м³/ч фактический 60 м³/ч недопустим.\",\n      \"norm\": \"СП 60.13330.2020 «Отопление, вентиляция и кондиционирование», табл. А.2; СП 402.1325800.2018, пп. 5.4–5.5\",\n      \"norm_quote\": \"Для кухонь с газовыми плитами нормативный воздухообмен — не менее 90 м³/ч\",\n      \"norm_confidence\": 0.9,\n      \"recommendation\": \"Привести текст раздела 2 и таблицу 3.1 к единому значению 90 м³/ч (нормативный минимум для газифицированной кухни). Пересчитать сечение канала и скорость воздуха, согласовать с разделом ГАЗ и обновить баланс секции.\",\n      \"risk\": \"Накопление CO и продуктов неполного сгорания газа в кухне при принятии 60 м³/ч — угроза жизни жильцов; отказ в подключении газа газоснабжающей организацией.\",\n      \"evidence_quote\": \"В проекте принят расход вытяжки от кухни **60 м³/ч**.\",\n      \"md_excerpt\": \"Кухня квартиры тип А оборудована газовой плитой, площадь кухни — 9 м². В проекте принят расход вытяжки от кухни **60 м³/ч**. ... | Кухня (газ) | 9,0 | 90 | - | ... | **Итого** | **66,0** | **140** | **110** |\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ГАЗ\"],\n      \"source_agents\": [\"calculations\", \"contradictions\", \"cross_discipline\", \"safety\"],\n      \"confidence\": 0.97\n    },\n    {\n      \"id\": \"F-002\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Ссылка на отменённый СНиП 41-01-2003 вместо действующего СП 60.13330.2020\",\n      \"description\": \"СНиП 41-01-2003 отменён и последовательно заменён: СП 60.13330.2012 → 2016 → 2020. Ссылка фигурирует и в нормативной базе раздела 1, и в теле расчёта («Согласно СНиП 41-01-2003…»). Применение отменённого норматива недопустимо при разработке РД.\",\n      \"norm\": \"СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха»\",\n      \"norm_quote\": \"Актуализированная редакция СНиП 41-01-2003; введён в действие приказом Минстроя России от 27.12.2019 № 861/пр.\",\n      \"norm_confidence\": 0.97,\n      \"recommendation\": \"Заменить все ссылки на СНиП 41-01-2003 на СП 60.13330.2020. Норматив воздухообмена кухни с газовой плитой 90 м³/ч приводить с указанием п. 9.4 / табл. А.2.\",\n      \"risk\": \"Несоответствие обязательным требованиям технического регулирования; отказ государственной экспертизы.\",\n      \"evidence_quote\": \"СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»\",\n      \"md_excerpt\": \"## 1. Нормативная база\\n- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\\n...\\nСогласно СНиП 41-01-2003 норма воздухообмена для жилых помещений:\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"normative\"],\n      \"confidence\": 0.97\n    },\n    {\n      \"id\": \"F-003\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует спецификация оборудования, изделий и материалов\",\n      \"description\": \"В разделе РД отсутствует спецификация оборудования, изделий и материалов. ГОСТ 21.602-2016 устанавливает её обязательным документом комплекта РД по вентиляции. Упомянуты вентустановки суммарной мощностью 12 кВт, но их состав, марки, производительность и параметры нигде не раскрыты.\",\n      \"norm\": \"ГОСТ 21.602-2016 «СПДС. Правила выполнения рабочей документации тепломеханических решений», п. 4.2\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"Разработать и включить в комплект РД спецификацию оборудования по ГОСТ 21.602-2016 с указанием марки, производительности, мощности, класса энергоэффективности и единиц учёта по каждой вентустановке.\",\n      \"risk\": \"Невозможность комплектации и закупки оборудования; замечания при проверке комплектности РД.\",\n      \"evidence_quote\": \"ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"md_excerpt\": \"## 7. Согласования\\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"EOM\"],\n      \"source_agents\": [\"completeness\"],\n      \"confidence\": 0.95\n    },\n    {\n      \"id\": \"F-004\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Ссылка на отменённый СанПиН 2.1.2.2645-10\",\n      \"description\": \"СанПиН 2.1.2.2645-10 утратил силу с 01.03.2021 в связи с введением в действие СанПиН 1.2.3685-21 (Постановление ГГСВ РФ № 2 от 28.01.2021). Требования к параметрам микроклимата жилых помещений перенесены в табл. 5.3–5.5 нового документа.\",\n      \"norm\": \"СанПиН 1.2.3685-21 «Гигиенические нормативы и требования…»\",\n      \"norm_quote\": \"Постановление Главного государственного санитарного врача РФ от 28.01.2021 № 2; введён с 01.03.2021.\",\n      \"norm_confidence\": 0.95,\n      \"recommendation\": \"Заменить ссылку на СанПиН 2.1.2.2645-10 на СанПиН 1.2.3685-21 с указанием табл. 5.3–5.5 (параметры воздушной среды жилых помещений).\",\n      \"risk\": \"Несоответствие санитарному законодательству; замечание Роспотребнадзора при согласовании.\",\n      \"evidence_quote\": \"СанПиН 2.1.2.2645-10.\",\n      \"md_excerpt\": \"## 1. Нормативная база\\n...\\n- СанПиН 2.1.2.2645-10.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"normative\"],\n      \"confidence\": 0.95\n    },\n    {\n      \"id\": \"F-005\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Утверждение о дисбалансе +30 м³/ч противоречит значениям из раздела 2\",\n      \"description\": \"Раздел 3 утверждает «дисбаланс +30 м³/ч» при вытяжке 140 и притоке 110 м³/ч. Если использовать расход кухни из текста раздела 2 (60 м³/ч), суммарная вытяжка составит 60+25+25=110 м³/ч, что равно притоку — дисбаланс равен 0. Сам факт «дисбаланса» зависит от того, какое из двух противоречащих значений (60 или 90 м³/ч) принято проектным.\",\n      \"norm\": \"\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.0,\n      \"recommendation\": \"Устранить противоречие по расходу кухни (см. F-001), после чего пересчитать баланс и скорректировать утверждение о компенсации через инфильтрацию.\",\n      \"risk\": \"Ошибочный вывод о наличии/отсутствии дисбаланса может привести к неправильному проектированию инфильтрационных клапанов.\",\n      \"evidence_quote\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"md_excerpt\": \"| **Итого** | **66,0** | **140** | **110** |\\nДисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"contradictions\"],\n      \"confidence\": 0.95\n    },\n    {\n      \"id\": \"F-006\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Транзитные воздуховоды имеют предел огнестойкости EI 30 — недостаточно для транзита через несколько пожарных отсеков МКД\",\n      \"description\": \"СП 7.13130.2013 требует для транзитных воздуховодов, проходящих более чем через один пожарный отсек, предел огнестойкости не менее EI 60. Принятый EI 30 вдвое ниже норматива. В МКД вертикальные транзитные каналы заведомо проходят через несколько этажей/отсеков.\",\n      \"norm\": \"СП 7.13130.2013 «Отопление, вентиляция и кондиционирование. Требования пожарной безопасности», п. 7.11.5\",\n      \"norm_quote\": \"Транзитные воздуховоды и коллекторы систем общеобменной вентиляции, проходящие через более чем один пожарный отсек, должны иметь предел огнестойкости не менее EI 60.\",\n      \"norm_confidence\": 0.88,\n      \"recommendation\": \"Заменить конструкцию транзитных воздуховодов на обеспечивающую EI 60: жёсткая оцинкованная сталь ≥ 1,2 мм с огнезащитной обмоткой класса НГ либо сертифицированная система с EI 60. Представить сертификат пожарной безопасности.\",\n      \"risk\": \"При пожаре канал EI 30 разрушится раньше окончания эвакуации, распространяя огонь и дым по вертикали через все этажи.\",\n      \"evidence_quote\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"## 6. Огнестойкость воздуховодов\\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ПБ\"],\n      \"source_agents\": [\"safety\"],\n      \"confidence\": 0.92\n    },\n    {\n      \"id\": \"F-007\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует ведомость (спецификация) воздуховодов\",\n      \"description\": \"В документе описан единственный канал кухни (150×200 мм). Сводная ведомость воздуховодов по системам секции 2 отсутствует, тогда как ГОСТ 21.602-2016 обязывает включать её в комплект РД с указанием сечения, длины, материала, толщины листа и класса плотности.\",\n      \"norm\": \"ГОСТ 21.602-2016, п. 4.2\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"Разработать сводную ведомость/спецификацию воздуховодов всех систем секции 2 с указанием сечения, длины, материала, толщины листа и класса плотности.\",\n      \"risk\": \"Ошибки при заказе материалов; задержка монтажных работ.\",\n      \"evidence_quote\": \"Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.\",\n      \"md_excerpt\": \"## 4. Канал кухни\\nКанал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"completeness\"],\n      \"confidence\": 0.9\n    },\n    {\n      \"id\": \"F-008\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует раздел расчёта и описания системы приточной вентиляции\",\n      \"description\": \"Документ содержит только расчёт вытяжной вентиляции. Приток 110 м³/ч упомянут одной строкой как «инфильтрация через окна с теплозвукоизоляционными клапанами»; расчёт пропускной способности клапанов, их тип, марка и количество не приведены. РД должна содержать раздел приточной вентиляции с аэродинамическим расчётом.\",\n      \"norm\": \"СП 60.13330.2020, п. 9.1 (актуализированная редакция СНиП 41-01-2003, п. 7.3)\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"Разработать раздел приточной вентиляции: расчёт воздухообмена по притоку, тип и характеристики приточных клапанов (оконных/стеновых), подтверждение обеспечения нормативного расхода 110 м³/ч.\",\n      \"risk\": \"Недостаточный воздухообмен в жилых помещениях; нарушение санитарных требований.\",\n      \"evidence_quote\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"md_excerpt\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"completeness\"],\n      \"confidence\": 0.9\n    },\n    {\n      \"id\": \"F-009\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Полиуретановая изоляция Climaflex относится к горючим материалам (Г3–Г4) и не может обеспечивать сертифицированный предел EI 30 для транзитных воздуховодов\",\n      \"description\": \"По ГОСТ 30244-94 вспененный полиуретан относится к группе горючести Г3–Г4. Применение горючей изоляции для обеспечения огнестойкости противоречит самой концепции EI-рейтинга: при пожаре изоляция сама станет источником горения и токсичного дыма. Для огнезащиты воздуховодов применяются исключительно НГ-материалы (базальтовые маты, вермикулитные покрытия).\",\n      \"norm\": \"СП 7.13130.2013, п. 7.11; ГОСТ 30244-94 «Материалы строительные. Методы испытаний на горючесть»\",\n      \"norm_quote\": \"Огнезащитные материалы, применяемые для обеспечения нормируемых пределов огнестойкости воздуховодов, должны относиться к группе НГ (негорючие).\",\n      \"norm_confidence\": 0.82,\n      \"recommendation\": \"Заменить Climaflex на сертифицированную огнезащитную систему класса НГ с подтверждённым пределом EI согласно протоколу огневых испытаний. Приложить технический лист и пожарный сертификат.\",\n      \"risk\": \"В пожар горючая изоляция усилит распространение огня и токсичного дыма по вентиляционной шахте здания.\",\n      \"evidence_quote\": \"EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ПБ\"],\n      \"source_agents\": [\"safety\"],\n      \"confidence\": 0.9\n    },\n    {\n      \"id\": \"F-010\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Скорость воздуха в канале кухни рассчитана по 60 м³/ч; при использовании значения из таблицы 3.1 (90 м³/ч) скорость иная\",\n      \"description\": \"Раздел 4: v = 60 / (3600 × 0,030) = 0,55 м/с. При расходе из таблицы 3.1 (90 м³/ч): v = 90/108 = 0,833 м/с — на 51 % выше задекларированного. Оба значения ниже рекомендуемых 1,5–3 м/с, вывод о недостаточной скорости остаётся, но количественная оценка неверна и не может служить основанием для проектных решений (подбора сечения, тяги, оборудования).\",\n      \"norm\": \"\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.0,\n      \"recommendation\": \"Выбрать единый расчётный расход и пересчитать скорость. При 90 м³/ч и сечении 150×200 мм v = 0,83 м/с — всё равно ниже 1,5 м/с; необходимо либо уменьшить сечение (100×150 или 125×150 мм), либо обосновать принятое.\",\n      \"risk\": \"Занижение скорости скрывает недостаточную тягу; некорректный подбор канала и оборудования.\",\n      \"evidence_quote\": \"v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\",\n      \"md_excerpt\": \"Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм. Скорость воздуха в канале при расчётном расходе 60 м³/ч составляет: v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"calculations\", \"contradictions\"],\n      \"confidence\": 0.95\n    },\n    {\n      \"id\": \"F-011\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Норма вытяжки санузла: в разделе 2 для «совмещённого санузла» — 50 м³/ч, в таблице 3.1 санузел получает 25 м³/ч\",\n      \"description\": \"Раздел 2 цитирует норму «совмещённый санузел: 50 м³/ч». Таблица 3.1: «Санузел» — 25 м³/ч. При этом ванная и санузел в таблице раздельные (4,5 м² и 1,8 м²), что делает нормативную ссылку «совмещённый» нерелевантной. Несоответствие между процитированной нормой и применённым значением создаёт двусмысленность.\",\n      \"norm\": \"СП 60.13330.2020 (актуализированная редакция СНиП 41-01-2003), табл. А.2\",\n      \"norm_quote\": \"совмещённый санузел: 50 м³/ч\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"Уточнить тип санузла (совмещённый/раздельный) и привести нормативную ссылку в разделе 2 в соответствие с фактической планировкой. При раздельном санузле — исключить ссылку на 50 м³/ч.\",\n      \"risk\": \"Возможный недостаточный воздухообмен при ошибочном применении нормы 25 вместо 50 м³/ч для совмещённого помещения.\",\n      \"evidence_quote\": \"совмещённый санузел: 50 м³/ч.\",\n      \"md_excerpt\": \"- кухни с газовыми плитами: 90 м³/ч;\\n- ванная: 25 м³/ч;\\n- совмещённый санузел: 50 м³/ч.\\n...\\n| Ванная | 4,5 | 25 | - |\\n| Санузел | 1,8 | 25 | - |\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"contradictions\"],\n      \"confidence\": 0.88\n    },\n    {\n      \"id\": \"F-012\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствуют технические характеристики вентиляционных установок\",\n      \"description\": \"Помимо суммарной мощности 12 кВт ни одна установка не описана: марка/модель, производительность (м³/ч), полное давление (Па), установленная мощность (кВт), уровень звуковой мощности (дБА), класс энергоэффективности отсутствуют. Эти данные необходимы для аэродинамического расчёта и подбора.\",\n      \"norm\": \"СП 60.13330.2020, п. 8.1 (актуализированная редакция СНиП 41-01-2003)\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Добавить в РД паспортные данные и технические характеристики каждой вентустановки, подтверждающие соответствие расчётным расходам и допустимым уровням шума.\",\n      \"risk\": \"Закупка оборудования с несоответствующими параметрами; несоответствие фактических расходов проектным.\",\n      \"evidence_quote\": \"ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"md_excerpt\": \"## 7. Согласования\\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"EOM\"],\n      \"source_agents\": [\"completeness\"],\n      \"confidence\": 0.88\n    },\n    {\n      \"id\": \"F-013\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Скорость воздуха в кухонном канале 0,55 м/с — вдвое ниже минимальной рекомендуемой, что ненадёжно для газовой кухни\",\n      \"description\": \"При скорости 0,55 м/с в вертикальном канале тяга нестабильна и критически зависит от температуры наружного воздуха. В тёплый период (ΔT ≈ 0) тяга практически исчезает — риск обратной тяги и попадания продуктов горения от газовой плиты обратно в помещение. Нормируемый диапазон 1,5–3 м/с обеспечивает стабильное разрежение.\",\n      \"norm\": \"СП 60.13330.2020, п. 9.7 (актуализированная редакция СНиП 41-01-2003, п. 8.7)\",\n      \"norm_quote\": \"Скорость движения воздуха в вытяжных каналах жилых зданий следует принимать не менее 1 м/с при высоте канала 5 м и более.\",\n      \"norm_confidence\": 0.75,\n      \"recommendation\": \"Увеличить расход до нормативных 90 м³/ч (см. F-001), уменьшить сечение канала до 100×150 мм или 125×150 мм для достижения нормативной скорости. Проверить скорость в устье канала на кровле.\",\n      \"risk\": \"Обратная тяга при работе газовой плиты — отравление CO жильцов; вероятность воспламенения газа в канале.\",\n      \"evidence_quote\": \"v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\\n\\nЧто ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.\",\n      \"md_excerpt\": \"## 4. Канал кухни\\nv = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\\nЧто ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"safety\"],\n      \"confidence\": 0.88\n    },\n    {\n      \"id\": \"F-014\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует спецификация и схема расстановки противопожарных клапанов (ПКН) на пересечении воздуховодов с противопожарными преградами\",\n      \"description\": \"Раздел 6 устанавливает предел огнестойкости транзитных воздуховодов EI 30, однако не содержит перечня и мест установки противопожарных клапанов (ОЗК/ПКН/КПУ). СП 7.13130.2013/2020 обязывает устанавливать нормально-открытые клапаны с пределом EI 60 в местах пересечения противопожарных преград и указывать их в РД с типом, пределом огнестойкости, способом управления и исполнением.\",\n      \"norm\": \"СП 7.13130.2013, п. 7.11.7–7.11.9 (СП 7.13130.2020, п. 6.14)\",\n      \"norm_quote\": \"В местах пересечения воздуховодами противопожарных преград следует устанавливать противопожарные клапаны с пределом огнестойкости не менее EI 60.\",\n      \"norm_confidence\": 0.85,\n      \"recommendation\": \"Добавить в РД спецификацию противопожарных клапанов (тип ПКН, EI 60, привод — нормально открытый с термочувствительным замком 72 °C) и обозначить места их установки на схемах вентиляции.\",\n      \"risk\": \"Отсутствие нормативной противопожарной защиты воздуховодов; при пожаре открытые проходы через противопожарные преграды позволят дыму и огню распространяться между секциями/этажами.\",\n      \"evidence_quote\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"## 6. Огнестойкость воздуховодов\\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"АР\"],\n      \"source_agents\": [\"completeness\", \"safety\"],\n      \"confidence\": 0.87\n    },\n    {\n      \"id\": \"F-015\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"other\",\n      \"problem\": \"Согласование отверстий в перекрытиях выполнено только с АР; раздел КЖ не упомянут\",\n      \"description\": \"Для прохода вентканалов через несущие и ненесущие монолитные железобетонные перекрытия обязательно согласование с разделом КЖ на предмет допустимых проёмов, гильз и усилений. АР определяет планировочные решения, КЖ — конструктивную прочность с учётом отверстий.\",\n      \"norm\": \"СП 63.13330.2018, п. 10.3; СП 70.13330.2012, п. 5.47\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.65,\n      \"recommendation\": \"Добавить в раздел 7 согласование с КЖ по расположению и размерам проёмов под вентиляционные каналы в монолитных перекрытиях.\",\n      \"risk\": \"Несогласованные отверстия в несущих перекрытиях — снижение несущей способности конструкции, претензии технадзора на стройке.\",\n      \"evidence_quote\": \"Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"md_excerpt\": \"## 7. Согласования\\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"КЖ\", \"АР\"],\n      \"source_agents\": [\"cross_discipline\"],\n      \"confidence\": 0.85\n    },\n    {\n      \"id\": \"F-016\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует аэродинамический расчёт общей вытяжной шахты/коллектора секции\",\n      \"description\": \"Документ ограничивается расчётом индивидуального канала одной квартиры. Аэродинамический расчёт общей вытяжной шахты секции 2 с учётом попутных разветвлений по всем этажам, обеспечения тяги на верхних этажах и предотвращения опрокидывания на нижних — отсутствует.\",\n      \"norm\": \"СП 60.13330.2020, п. 9.7 (актуализированная редакция СНиП 41-01-2003, п. 7.8)\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.65,\n      \"recommendation\": \"Выполнить аэродинамический расчёт общей вытяжной шахты секции 2 для всех типов квартир и этажей; привести схему вертикальных вентиляционных каналов.\",\n      \"risk\": \"Опрокидывание тяги на верхних этажах; недостаточный воздухообмен в квартирах нижних этажей.\",\n      \"evidence_quote\": \"## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\",\n      \"md_excerpt\": \"## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"completeness\"],\n      \"confidence\": 0.85\n    },\n    {\n      \"id\": \"F-017\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует акустический расчёт вентиляционных систем\",\n      \"description\": \"Документ не содержит расчёта/оценки уровней шума от вентоборудования и воздуховодов в жилых помещениях. ГОСТ 30494-2011 (в нормативной базе документа) и СН 2.2.4/2.1.8.562-96 нормируют допустимые уровни звукового давления в жилых комнатах (≤40 дБА днём, ≤30 дБА ночью). Для РД жилого здания акустический расчёт обязателен.\",\n      \"norm\": \"ГОСТ 30494-2011, п. 4.4; СН 2.2.4/2.1.8.562-96, п. 2.3\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.68,\n      \"recommendation\": \"Выполнить акустический расчёт вентиляционных систем; подтвердить соответствие допустимым уровням шума; при необходимости предусмотреть шумоглушители.\",\n      \"risk\": \"Превышение нормативных уровней шума в жилых комнатах; жалобы жильцов; предписания Роспотребнадзора.\",\n      \"evidence_quote\": \"- ГОСТ 30494-2011;\",\n      \"md_excerpt\": \"## 1. Нормативная база\\n- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\\n- ГОСТ 30494-2011;\\n- СанПиН 2.1.2.2645-10.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"completeness\"],\n      \"confidence\": 0.82\n    },\n    {\n      \"id\": \"F-018\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Расчёт воздухообмена выполнен только для одного типа квартир\",\n      \"description\": \"Расчёт и таблица 3.1 представлены исключительно для квартиры тип А (78 м²). Для МКД секции 2 должны существовать квартиры других типов. Без расчётов для остальных типов оценить полноту воздухообмена по секции невозможно.\",\n      \"norm\": \"СП 60.13330.2020, п. 9.1 (актуализированная редакция СНиП 41-01-2003, п. 7.3); СП 54.13330.2022, п. 9.6\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.65,\n      \"recommendation\": \"Выполнить и включить в РД расчёты воздухообмена для всех типов квартир секции 2 с итоговой таблицей нагрузок на вытяжную шахту.\",\n      \"risk\": \"Недостаточный воздухообмен в квартирах нерасчётных типов.\",\n      \"evidence_quote\": \"## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\",\n      \"md_excerpt\": \"## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"completeness\"],\n      \"confidence\": 0.82\n    },\n    {\n      \"id\": \"F-019\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Температурный график 95/70 °C нетипичен для калориферов приточной вентиляции жилых зданий\",\n      \"description\": \"Источник тепла — ИТП с параметрами 95/70 °C. Для калориферов приточно-вытяжных установок жилых зданий обычно применяют пониженный график (например, 80/60 °C) во избежание перегрева теплоносителя в режиме малых нагрузок и обеспечения регулирования. Прямое использование 95/70 без понижающего узла смешения требует обоснования и выбора калориферов соответствующего класса.\",\n      \"norm\": \"СП 60.13330.2020, п. 7.1.10\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.55,\n      \"recommendation\": \"Уточнить, применяется ли понижающий узел смешения перед калориферами приточных установок. Указать параметры теплоносителя непосредственно на калориферах (после узла смешения) и обосновать выбор. Согласовать с проектом ИТП.\",\n      \"risk\": \"Перегрев калориферов, риск выхода из строя; невозможность плавного регулирования нагрева приточного воздуха.\",\n      \"evidence_quote\": \"температура теплоносителя 95/70 °C, давление 0,6 МПа\",\n      \"md_excerpt\": \"## 5. Источник тепла\\nИсточник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ТС\", \"ИТП\"],\n      \"source_agents\": [\"reviewer\"],\n      \"confidence\": 0.8\n    },\n    {\n      \"id\": \"F-020\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует упоминание дефлектора/побудителя тяги на устье вытяжной шахты\",\n      \"description\": \"При расчётной скорости 0,55 м/с и заявленной естественной вентиляции стабильная тяга в тёплый период невозможна (ΔT ≈ 0). Дефлектор на устье шахты или гибридные/механические побудители тяги — стандартное решение для МКД, обеспечивающее работоспособность системы летом. В документе тип оголовка/побудителя не упомянут.\",\n      \"norm\": \"СП 60.13330.2020, п. 9.7; СП 54.13330.2022, п. 9.7\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Указать тип оголовка вытяжной шахты (дефлектор ЦАГИ/Григоровича либо гибридный/механический побудитель тяги), приложить расчёт эффективности и схему монтажа на кровле.\",\n      \"risk\": \"Полное прекращение естественной вытяжки в безветренный тёплый период; накопление продуктов сгорания при работе газовой плиты.\",\n      \"evidence_quote\": \"v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\",\n      \"md_excerpt\": \"## 4. Канал кухни\\n...\\nv = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\\nЧто ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"АР\"],\n      \"source_agents\": [\"reviewer\"],\n      \"confidence\": 0.75\n    },\n    {\n      \"id\": \"F-021\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Сумма площадей помещений в таблице 3.1 (66,0 м²) не совпадает с площадью квартиры в заголовке (78 м²); расхождение 12 м² не объяснено\",\n      \"description\": \"Проверка: 9,0 + 4,5 + 1,8 + 50,7 = 66,0 м² (итог верен арифметически). Заголовок раздела 2 — «квартира (тип А, 78 м²)». Неучтённые 12 м² могут приходиться на прихожую/коридор/кладовую (ненормируемые помещения), однако это нигде не оговорено, что затрудняет проверку полноты расчёта.\",\n      \"norm\": \"\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.0,\n      \"recommendation\": \"Уточнить, какая площадь приведена в заголовке (общая/жилая/отапливаемая). Добавить в таблицу 3.1 строку для прихожей/коридора с пометкой «воздухообмен не нормируется» либо примечание о 12 м² ненормируемых помещений.\",\n      \"risk\": \"Низкий — вентиляция ненормируемых помещений через перетечку допустима, но отсутствие пояснений вызывает вопросы при экспертизе.\",\n      \"evidence_quote\": \"квартира (тип А, 78 м²) ... | **Итого** | **66,0** | **140** | **110** |\",\n      \"md_excerpt\": \"## 2. Расчёт вытяжной вентиляции квартиры (тип А, 78 м²)\\n...\\n| **Итого** | **66,0** | **140** | **110** |\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"calculations\", \"contradictions\"],\n      \"confidence\": 0.88\n    },\n    {\n      \"id\": \"F-022\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует ссылка на СП 402.1325800.2018 для кухни с газовой плитой\",\n      \"description\": \"При проектировании вентиляции кухни, оборудованной газовой плитой, нормативное обоснование расчётного воздухообмена должно включать СП 402.1325800.2018 «Здания жилые. Правила проектирования систем газопотребления», пп. 5.4–5.5. Документ не упомянут, тогда как его требования напрямую определяют минимальный расход вытяжки от газифицированной кухни.\",\n      \"norm\": \"СП 402.1325800.2018 «Здания жилые. Правила проектирования систем газопотребления», пп. 5.4–5.5\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.82,\n      \"recommendation\": \"Включить СП 402.1325800.2018 в нормативную базу раздела; в описании кухонного канала дать ссылку на пункты, регламентирующие расход вытяжки от газовой плиты.\",\n      \"risk\": \"Замечание газоснабжающей организации при согласовании.\",\n      \"evidence_quote\": \"Кухня квартиры тип А оборудована газовой плитой, площадь кухни — 9 м².\",\n      \"md_excerpt\": \"Кухня квартиры тип А оборудована газовой плитой, площадь кухни — 9 м².\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ГАЗ\"],\n      \"source_agents\": [\"normative\"],\n      \"confidence\": 0.8\n    },\n    {\n      \"id\": \"F-023\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Компенсация дисбаланса +30 м³/ч через неконтролируемую инфильтрацию через окна не является нормируемым решением\",\n      \"description\": \"Документ принимает неорганизованный приток через оконные клапаны как компенсацию дисбаланса между вытяжкой (140) и притоком (110 м³/ч). Для квартиры с газовой плитой такая разбалансировка допустима только при организованном клапанном притоке с нормируемым сопротивлением. В герметичных окнах класса А инфильтрация практически отсутствует.\",\n      \"norm\": \"СП 60.13330.2020, п. 9.1; ГОСТ 30494-2011, п. 5.7\",\n      \"norm_quote\": \"В жилых зданиях следует предусматривать организованный приток наружного воздуха через специальные устройства (клапаны), обеспечивающие нормируемый воздухообмен.\",\n      \"norm_confidence\": 0.72,\n      \"recommendation\": \"Подобрать оконные приточные клапаны (AERECO или аналоги) с нормируемой пропускной способностью или применить стеновые клапаны. Указать тип, количество и расположение в спецификации.\",\n      \"risk\": \"При герметичных окнах разрежение −30 м³/ч снизит тягу в вытяжных каналах, что критично при газовой плите.\",\n      \"evidence_quote\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"md_excerpt\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"АР\"],\n      \"source_agents\": [\"safety\"],\n      \"confidence\": 0.78\n    },\n    {\n      \"id\": \"F-024\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствуют ссылки на листы чертежей РД\",\n      \"description\": \"Пояснительная записка содержит описания технических решений (каналы, воздуховоды, источник тепла) без единой ссылки на листы чертежей. ГОСТ 21.602-2016 предусматривает взаимные ссылки между текстовой документацией и чертежами комплекта РД.\",\n      \"norm\": \"ГОСТ 21.602-2016, п. 3.6\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Добавить в текст пояснительной записки ссылки на соответствующие листы чертежей РД (схемы систем, поэтажные планы, аксонометрические схемы).\",\n      \"risk\": \"Затруднение при монтаже и проверке комплектности РД.\",\n      \"evidence_quote\": \"Источник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.\",\n      \"md_excerpt\": \"## 5. Источник тепла\\nИсточник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"completeness\"],\n      \"confidence\": 0.78\n    },\n    {\n      \"id\": \"F-025\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Не указан класс плотности воздуховодов\",\n      \"description\": \"Для оцинкованной стали 0,7 мм должен быть обоснован класс плотности (А/B/C/D) по ГОСТ Р ЕН 13779-2007 / СП 60.13330.2020. Без указания класса плотности невозможно проверить соответствие фактических утечек проектному воздухообмену, особенно для длинных транзитных каналов МКД.\",\n      \"norm\": \"ГОСТ Р ЕН 13779-2007; СП 60.13330.2020, п. 7.11\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Указать в РД нормируемый класс плотности воздуховодов (как минимум B для жилых зданий), привести требования к испытанию на плотность и приёмке.\",\n      \"risk\": \"Утечки сверх нормы — несоответствие фактических расходов проектным, шум в местах разъёмов.\",\n      \"evidence_quote\": \"Канал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.\",\n      \"md_excerpt\": \"## 4. Канал кухни\\nКанал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"reviewer\"],\n      \"confidence\": 0.75\n    },\n    {\n      \"id\": \"F-026\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"ГОСТ 30494-2011 указан без уточнения редакции (Изменение № 1, 2015 г.)\",\n      \"description\": \"ГОСТ 30494-2011 действует с Изменением № 1, введённым в 2015 г. Ссылка без указания изменения не позволяет однозначно идентифицировать применяемую редакцию.\",\n      \"norm\": \"ГОСТ 30494-2011 (с Изменением № 1, 2015)\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"Уточнить ссылку: «ГОСТ 30494-2011 (с Изменением № 1)» для однозначной идентификации применяемой редакции.\",\n      \"risk\": \"Формальное замечание при экспертизе; риск минимален.\",\n      \"evidence_quote\": \"ГОСТ 30494-2011;\",\n      \"md_excerpt\": \"## 1. Нормативная база\\n...\\n- ГОСТ 30494-2011;\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"normative\"],\n      \"confidence\": 0.72\n    },\n    {\n      \"id\": \"F-027\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"other\",\n      \"problem\": \"Возможная фактическая ошибка в материале изоляции Climaflex (полиуретан vs полиэтилен)\",\n      \"description\": \"Торговое наименование Climaflex относится к вспененному полиэтилену (PE-LD), применяемому преимущественно для теплоизоляции трубопроводов холодоснабжения и отопления, а не к полиуретану, как указано в MD. Возможно, авторы документа спутали материал. Независимо от уточнения (PE или PU), оба относятся к горючим Г2–Г4 — техническая критика в F-009 остаётся в силе, однако сама неточность в обозначении материала требует исправления в документе.\",\n      \"norm\": \"ГОСТ 30244-94 «Материалы строительные. Методы испытаний на горючесть»\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.5,\n      \"recommendation\": \"Уточнить фактический материал применяемой изоляции (Climaflex — вспененный полиэтилен) и привести наименование в РД в соответствие с техническим листом изготовителя. Одновременно решить вопрос замены на НГ-материал (см. F-009).\",\n      \"risk\": \"Формальная техническая ошибка в обозначении материала; может вызвать замечание экспертизы.\",\n      \"evidence_quote\": \"полиуретановая изоляция Climaflex\",\n      \"md_excerpt\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"source_agents\": [\"reviewer\"],\n      \"confidence\": 0.7\n    },\n    {\n      \"id\": \"F-028\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"category\": \"normative\",\n      \"problem\": \"Предел огнестойкости транзитных воздуховодов EI 30 установлен без ссылки на СП 7.13130.2013\",\n      \"description\": \"Требования к огнестойкости воздуховодов систем вентиляции жилых зданий регламентируются СП 7.13130.2013, пп. 6.5–6.7. Проект устанавливает предел EI 30, однако нормативное основание не приводится; без него верификация решения при пожарной экспертизе невозможна.\",\n      \"norm\": \"СП 7.13130.2013 «Отопление, вентиляция и кондиционирование. Требования пожарной безопасности»\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.9,\n      \"recommendation\": \"Добавить ссылку на СП 7.13130.2013, п. 6.5 при обосновании EI; уточнить соответствие применяемой изоляции сертификату на требуемый предел (см. F-006, F-009).\",\n      \"risk\": \"Решение может быть отклонено пожарной экспертизой при отсутствии нормативного обоснования.\",\n      \"evidence_quote\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"## 6. Огнестойкость воздуховодов\\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"АР\", \"ПБ\"],\n      \"source_agents\": [\"normative\"],\n      \"confidence\": 0.9\n    },\n    {\n      \"id\": \"F-029\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует ссылка на СП 54.13330.2022 — обязательный норматив для вентиляции МКД\",\n      \"description\": \"Для жилых многоквартирных домов раздел ОВ обязан опираться на СП 54.13330.2022 «Здания жилые многоквартирные» (актуализированная редакция СНиП 31-01-2003), разделы 7–9 которого устанавливают нормируемые значения воздухообмена. Документ в нормативной базе раздела отсутствует.\",\n      \"norm\": \"СП 54.13330.2022 «Здания жилые многоквартирные»\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.88,\n      \"recommendation\": \"Включить СП 54.13330.2022 в нормативную базу; при расчёте воздухообменов ссылаться на его пп. 9.6–9.8 совместно с СП 60.13330.2020.\",\n      \"risk\": \"Неполная нормативная база — основание для замечания при государственной экспертизе.\",\n      \"evidence_quote\": \"# Раздел ОВ. Вентиляция жилых помещений секции 2\",\n      \"md_excerpt\": \"## 1. Нормативная база\\n- СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»;\\n- ГОСТ 30494-2011;\\n- СанПиН 2.1.2.2645-10.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"АР\"],\n      \"source_agents\": [\"normative\"],\n      \"confidence\": 0.87\n    },\n    {\n      \"id\": \"F-030\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"category\": \"other\",\n      \"problem\": \"Компенсация дисбаланса через клапаны инфильтрации в окнах не подкреплена ссылкой на спецификацию окон в разделе АР\",\n      \"description\": \"Раздел ОВ перекладывает на окна функцию нормируемого притока 30 м³/ч через «теплозвукоизоляционные клапаны», но не указывает марку клапана, его расчётную производительность и ссылку на раздел АР, где окно должно быть специфицировано с этим клапаном. Если АР задал стандартные ПВХ-окна без клапанов — вентиляционный баланс не будет достигнут.\",\n      \"norm\": \"ГОСТ 30494-2011, п. 5.8; СП 54.13330.2022, п. 9.7\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.7,\n      \"recommendation\": \"Сослаться на конкретную позицию спецификации окон в разделе АР с указанием марки приточного клапана и его расчётной производительности ≥30 м³/ч. Проверить, что АР-спецификация содержит этот клапан.\",\n      \"risk\": \"Фактический дисбаланс воздухообмена; подпор в санузлах и кухне, запахи, нарушение СанПиН.\",\n      \"evidence_quote\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"md_excerpt\": \"| **Итого** | **66,0** | **140** | **110** |\\nДисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"АР\"],\n      \"source_agents\": [\"cross_discipline\"],\n      \"confidence\": 0.85\n    },\n    {\n      \"id\": \"F-031\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"category\": \"other\",\n      \"problem\": \"Применение Climaflex на транзитных воздуховодах с заявленным EI 30 требует подтверждения сертификатом и согласования с разделами ПБ/АР\",\n      \"description\": \"Заявленный предел огнестойкости EI 30 должен быть подтверждён сертификатом испытаний системы «воздуховод + изоляция» согласно СП 7.13130.2013. Раздел ПБ (противопожарные мероприятия) и АР должны содержать ссылку на данную систему. Отсутствие координации создаёт риск отказа в согласовании МЧС. Это координационный аспект, отличный от технического возражения о горючести материала (F-009).\",\n      \"norm\": \"СП 7.13130.2013, п. 6.10, 6.11; ГОСТ Р 53299-2009\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.75,\n      \"recommendation\": \"Приложить сертификат испытаний системы «Climaflex + воздуховод» на EI 30. Внести ссылку на данную систему в раздел ПБ и согласовать с АР противопожарные отсечения мест прохода транзитных воздуховодов.\",\n      \"risk\": \"При отсутствии сертификата EI 30 на конкретную систему — предписание МЧС о замене изоляции после монтажа.\",\n      \"evidence_quote\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"## 6. Огнестойкость воздуховодов\\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ПБ\", \"АР\"],\n      \"source_agents\": [\"cross_discipline\"],\n      \"confidence\": 0.8\n    },\n    {\n      \"id\": \"F-032\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"category\": \"other\",\n      \"problem\": \"Параметры ИТП (95/70 °C, 0,6 МПа) заявлены в разделе ОВ без ссылки на смежный раздел ТС/ИТП\",\n      \"description\": \"Раздел указывает температурный график и давление как исходные данные для отопления/вентиляции, однако отсутствует ссылка на раздел ТС/ИТП, где источник теплоснабжения должен быть запроектирован. Расхождение параметров между разделами может привести к несовместимости оборудования.\",\n      \"norm\": \"СП 60.13330.2020, п. 5.1; ГОСТ Р 56501-2015\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Указать номер листа/раздела (ВК/ТС/ИТП), из которого приняты параметры теплоносителя 95/70 °C и 0,6 МПа. Проверить совпадение параметров с проектом ИТП.\",\n      \"risk\": \"Несовместимость теплообменников вентустановок с реальными параметрами теплоносителя от ИТП.\",\n      \"evidence_quote\": \"Источник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.\",\n      \"md_excerpt\": \"## 5. Источник тепла\\nИсточник теплоснабжения — индивидуальный тепловой пункт здания, температура теплоносителя 95/70 °C, давление 0,6 МПа.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ВК\", \"ТС\"],\n      \"source_agents\": [\"cross_discipline\"],\n      \"confidence\": 0.8\n    },\n    {\n      \"id\": \"F-033\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"category\": \"other\",\n      \"problem\": \"Суммарная электрическая нагрузка вентустановок 12 кВт задекларирована в ЭОМ без разбивки по потребителям и ссылки на щит/кабельную линию\",\n      \"description\": \"Раздел ОВ сообщает суммарную нагрузку 12 кВт, переданную в раздел ЭОМ, однако не указаны: количество вентагрегатов, мощность каждого, группа электроснабжения (I/II/III), ссылка на щит питания в ЭОМ. Это затрудняет проверку соответствия между ОВ и ЭОМ и создаёт риск расхождения при расчёте кабелей/автоматов.\",\n      \"norm\": \"СП 256.1325800.2016, п. 14.2\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Привести таблицу электроприёмников ОВ с мощностью и категорией надёжности каждого, с перекрёстной ссылкой на лист/щит в разделе ЭОМ.\",\n      \"risk\": \"Несоответствие суммарной нагрузки ОВ и фактически запроектированных кабельных линий в ЭОМ.\",\n      \"evidence_quote\": \"Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"md_excerpt\": \"## 7. Согласования\\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ЭОМ\"],\n      \"source_agents\": [\"cross_discipline\"],\n      \"confidence\": 0.75\n    },\n    {\n      \"id\": \"F-034\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"category\": \"normative\",\n      \"problem\": \"Не представлена вентиляция помещений общего пользования и системы дымоудаления\",\n      \"description\": \"Документ ограничен «вентиляцией жилых помещений секции 2» и не охватывает лестничные клетки, коридоры, техподполье/подвал и кровельные технические зоны. СП 7.13130.2020 и СП 54.13330.2022 предъявляют требования к дымоудалению и вентиляции МОП. Возможно, данные системы описаны в отдельном томе.\",\n      \"norm\": \"СП 7.13130.2020, раздел 6; СП 54.13330.2022, п. 9.2\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.65,\n      \"recommendation\": \"Проверить наличие отдельного тома/раздела ОВ по дымоудалению и вентиляции МОП; при отсутствии — разработать.\",\n      \"risk\": \"Отсутствие систем дымоудаления МОП — нарушение требований пожарной безопасности.\",\n      \"evidence_quote\": \"# Раздел ОВ. Вентиляция жилых помещений секции 2\",\n      \"md_excerpt\": \"# Раздел ОВ. Вентиляция жилых помещений секции 2\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"АР\", \"КР\"],\n      \"source_agents\": [\"completeness\"],\n      \"confidence\": 0.75\n    },\n    {\n      \"id\": \"F-035\",\n      \"severity\": \"ПРОВЕРИТЬ_ПО_СМЕЖНЫМ\",\n      \"category\": \"other\",\n      \"problem\": \"Раздел 7 «Согласования» не упоминает раздел ВК (водоотведение конденсата от вентустановок)\",\n      \"description\": \"Приточные вентустановки с водяными калориферами или охладителями, а также вытяжные системы с осушением могут образовывать конденсат, требующий организованного отвода через систему ВК. В разделе 7 указаны согласования только с АР и ЭОМ; отсутствие координации с ВК создаёт риск пропуска сливов в проекте.\",\n      \"norm\": \"СП 60.13330.2020, п. 7.5; СП 30.13330.2020, п. 7.4\",\n      \"norm_quote\": \"\",\n      \"norm_confidence\": 0.6,\n      \"recommendation\": \"Добавить в раздел 7 согласование с ВК по отводу конденсата от вентустановок: указать точки сброса, диаметр и трассировку сливных трубопроводов.\",\n      \"risk\": \"Замачивание конструкций конденсатом, плесень, коррозия оборудования.\",\n      \"evidence_quote\": \"Проект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"md_excerpt\": \"## 7. Согласования\\nПроект согласован с разделами АР (отверстия в перекрытиях) и ЭОМ (электроприёмники вентустановок 12 кВт суммарно).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"ВК\"],\n      \"source_agents\": [\"reviewer\"],\n      \"confidence\": 0.7\n    }\n  ],\n  \"stats\": {\n    \"input\": 37,\n    \"kept\": 30,\n    \"added_by_reviewer\": 5,\n    \"duplicates_merged\": 7\n  }\n}\n```","stop_reason":"end_turn","session_id":"2091354c-0a96-4b80-9721-a19a10980e91","total_cost_usd":1.00022525,"usage":{"input_tokens":5,"cache_creation_input_tokens":48021,"cache_read_input_tokens":17912,"output_tokens":26439,"server_tool_use":{"web_search_requests":0,"web_fetch_requests":0},"service_tier":"standard","cache_creation":{"ephemeral_1h_input_tokens":48021,"ephemeral_5m_input_tokens":0},"inference_geo":"","iterations":[{"input_tokens":5,"output_tokens":26439,"cache_read_input_tokens":17912,"cache_creation_input_tokens":48021,"cache_creation":{"ephemeral_5m_input_tokens":0,"ephemeral_1h_input_tokens":48021},"type":"message"}],"speed":"standard"},"modelUsage":{"claude-haiku-4-5-20251001":{"inputTokens":30028,"outputTokens":22,"cacheReadInputTokens":0,"cacheCreationInputTokens":0,"webSearchRequests":0,"costUSD":0.030137999999999998,"contextWindow":200000,"maxOutputTokens":32000},"claude-opus-4-7":{"inputTokens":5,"outputTokens":26439,"cacheReadInputTokens":17912,"cacheCreationInputTokens":48021,"webSearchRequests":0,"costUSD":0.97008725,"contextWindow":1000000,"maxOutputTokens":64000}},"permission_denials":[],"terminal_reason":"completed","fast_mode_state":"off","uuid":"0e5ef0d2-efe9-435c-bf6e-e5839e884466"}
