{"type":"result","subtype":"success","is_error":false,"api_error_status":null,"duration_ms":112583,"duration_api_ms":113905,"ttft_ms":41424,"num_turns":1,"result":"```json\n{\n  \"agent\": \"safety\",\n  \"findings\": [\n    {\n      \"id\": \"safety_001\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Расход вытяжки из кухни с газовой плитой занижен: принято 60 м³/ч вместо нормативных 90 м³/ч\",\n      \"description\": \"В разделе 2 прямо указано, что в проекте принят расход 60 м³/ч, тогда как для кухонь с газовыми плитами нормой установлен минимум 90 м³/ч. Дефицит составляет 33 %. Недостаточный воздухообмен при газовой плите создаёт риск накопления продуктов неполного сгорания (CO) и загазованности помещения.\",\n      \"norm\": \"СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха», Таблица А.2; СНиП 41-01-2003, п. 7.1 (п. 9.1 обновлённой редакции)\",\n      \"norm_quote\": \"Для кухонь с газовыми плитами — не менее 90 м³/ч (нормативная кратность по загрязнению продуктами сгорания)\",\n      \"norm_confidence\": 0.9,\n      \"recommendation\": \"Восстановить расчётный расход вытяжки из кухни до 90 м³/ч согласно норме. Пересчитать сечение канала и скорость воздуха. Согласовать с разделом ИТП и баланс секции.\",\n      \"risk\": \"Накопление CO и продуктов горения в кухне — непосредственная угроза жизни жильцов при эксплуатации газовой плиты.\",\n      \"evidence_quote\": \"В проекте принят расход вытяжки от кухни 60 м³/ч.\",\n      \"md_excerpt\": \"Кухня квартиры тип А оборудована газовой плитой, площадь кухни — 9 м².\\n\\nВ проекте принят расход вытяжки от кухни **60 м³/ч**.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.95,\n      \"source_agent\": \"safety\"\n    },\n    {\n      \"id\": \"safety_002\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Внутреннее противоречие: таблица 3.1 показывает вытяжку кухни 90 м³/ч, тогда как расчёт и текст фиксируют 60 м³/ч\",\n      \"description\": \"В таблице 3.1 строка «Кухня (газ)» содержит L_вытяжка = 90 м³/ч. Однако все расчёты в разделах 2 и 4 ведутся от 60 м³/ч. Итог таблицы «140 м³/ч» также не сходится с текстовым значением. Такое расхождение означает либо ошибку в таблице, либо реальный дефицит вытяжки, замаскированный некорректным сводным документом.\",\n      \"norm\": \"СП 60.13330.2020, Таблица А.2\",\n      \"norm_quote\": \"Для кухонь с газовыми плитами — не менее 90 м³/ч\",\n      \"norm_confidence\": 0.9,\n      \"recommendation\": \"Привести таблицу 3.1 и все расчёты к единственному значению. Если проектное решение — 60 м³/ч, это нарушение нормы (см. safety_001). Если 90 м³/ч — исправить разделы 2 и 4.\",\n      \"risk\": \"Документация вводит в заблуждение проверяющего органа; фактический расход может оказаться 60 м³/ч, что создаёт газовую опасность.\",\n      \"evidence_quote\": \"| Кухня (газ)    | 9,0         | 90               | -               |\",\n      \"md_excerpt\": \"В проекте принят расход вытяжки от кухни **60 м³/ч**.\\n...\\n| Кухня (газ)    | 9,0         | 90               | -               |\\n| **Итого**      | **66,0**    | **140**          | **110**         |\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.97,\n      \"source_agent\": \"safety\"\n    },\n    {\n      \"id\": \"safety_003\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Транзитные воздуховоды имеют предел огнестойкости EI 30 — недостаточно для транзита через несколько пожарных отсеков МКД\",\n      \"description\": \"СП 7.13130.2013 требует для транзитных воздуховодов, проходящих более чем через один пожарный отсек, предел огнестойкости не менее EI 60. Принятый в проекте EI 30 вдвое ниже нормативного минимума. В многоквартирном доме вертикальные транзитные каналы проходят через несколько этажей (пожарных отсеков), что прямо подпадает под данное требование.\",\n      \"norm\": \"СП 7.13130.2013 «Отопление, вентиляция и кондиционирование. Требования пожарной безопасности», п. 7.11.5\",\n      \"norm_quote\": \"Транзитные воздуховоды и коллекторы систем общеобменной вентиляции, проходящие через более чем один пожарный отсек, должны иметь предел огнестойкости не менее EI 60\",\n      \"norm_confidence\": 0.88,\n      \"recommendation\": \"Заменить конструкцию транзитных воздуховодов на обеспечивающую EI 60: жёсткая оцинкованная сталь ≥ 1,2 мм с огнезащитной обмоткой НГ-класса или применение сертифицированных систем с EI 60. Представить сертификат пожарной безопасности на выбранное решение.\",\n      \"risk\": \"При пожаре канал с EI 30 разрушится раньше, чем эвакуация будет завершена, распространяя огонь и дым по вертикали через все этажи.\",\n      \"evidence_quote\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"## 6. Огнестойкость воздуховодов\\n\\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.92,\n      \"source_agent\": \"safety\"\n    },\n    {\n      \"id\": \"safety_004\",\n      \"severity\": \"КРИТИЧЕСКОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Полиуретановая изоляция Climaflex относится к горючим материалам (группа горючести Г3–Г4) и не может обеспечивать сертифицированный предел EI 30 для транзитных воздуховодов\",\n      \"description\": \"Climaflex — вспененный полиуретан. По ГОСТ 30244 данный материал относится к группе горючести Г3 (нормальногорючий) или Г4 (сильногорючий). Применение горючей изоляции для обеспечения огнестойкости противоречит самой концепции EI-рейтинга: при пожаре изоляция сама станет источником горения и дыма. Для огнезащиты воздуховодов применяются исключительно НГ-материалы (базальтовые маты, вермикулитные покрытия и т. п.).\",\n      \"norm\": \"СП 7.13130.2013, п. 7.11; ГОСТ 30244-94 «Материалы строительные. Методы испытаний на горючесть»\",\n      \"norm_quote\": \"Огнезащитные материалы, применяемые для обеспечения нормируемых пределов огнестойкости воздуховодов, должны относиться к группе НГ (негорючие)\",\n      \"norm_confidence\": 0.82,\n      \"recommendation\": \"Заменить Climaflex на сертифицированную огнезащитную систему класса НГ с подтверждённым пределом EI согласно протоколу огневых испытаний. Приложить технический лист и пожарный сертификат на применяемый материал.\",\n      \"risk\": \"В пожар горючая изоляция усилит распространение огня и токсичного дыма по вентиляционной шахте здания.\",\n      \"evidence_quote\": \"EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.9,\n      \"source_agent\": \"safety\"\n    },\n    {\n      \"id\": \"safety_005\",\n      \"severity\": \"ЭКСПЛУАТАЦИОННОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Скорость воздуха в кухонном канале 0,55 м/с — вдвое ниже минимальной рекомендуемой, что ненадёжно для газовой кухни\",\n      \"description\": \"При скорости 0,55 м/с в вертикальном канале тяга нестабильна и критически зависит от температуры наружного воздуха. В тёплый период (ΔT ≈ 0) тяга практически исчезает, что создаёт риск обратной тяги и попадания продуктов горения от газовой плиты обратно в помещение. Нормируемый диапазон для жилых вертикальных каналов 1,5–3 м/с обеспечивает стабильное разрежение.\",\n      \"norm\": \"СП 60.13330.2020, п. 9.7; СНиП 41-01-2003, п. 8.7\",\n      \"norm_quote\": \"Скорость движения воздуха в вытяжных каналах жилых зданий следует принимать не менее 1 м/с при высоте канала 5 м и более\",\n      \"norm_confidence\": 0.75,\n      \"recommendation\": \"Увеличить расход до нормативных 90 м³/ч (finding safety_001), уменьшить сечение канала до 100×150 мм или 125×150 мм — скорость поднимется до нормативного диапазона. Проверить скорость в устье канала на кровле.\",\n      \"risk\": \"Обратная тяга при работе газовой плиты → отравление CO жильцов, вероятность воспламенения газа в канале.\",\n      \"evidence_quote\": \"v = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\\n\\nЧто ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.\",\n      \"md_excerpt\": \"## 4. Канал кухни\\n\\nКанал кухни выполнен из оцинкованной стали 0,7 мм, сечение 150×200 мм. Скорость воздуха в канале при расчётном расходе 60 м³/ч составляет:\\n\\nv = L / (3600 · F) = 60 / (3600 · 0,030) = **0,55 м/с**\\n\\nЧто ниже рекомендуемой скорости 1,5–3 м/с для вертикальных каналов жилых зданий.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [],\n      \"confidence\": 0.88,\n      \"source_agent\": \"safety\"\n    },\n    {\n      \"id\": \"safety_006\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Отсутствует упоминание противопожарных клапанов (ПКН/ПКВ) на пересечении воздуховодов с противопожарными преградами\",\n      \"description\": \"В разделе 6 описана огнестойкость транзитных воздуховодов, однако не указано наличие противопожарных клапанов в местах прохода воздуховодов через противопожарные перегородки и перекрытия. СП 7.13130.2013 требует установки нормально-открытых клапанов (ПКН) с пределом EI 60 на пересечениях с противопожарными преградами в жилых зданиях.\",\n      \"norm\": \"СП 7.13130.2013, п. 7.11.7–7.11.9\",\n      \"norm_quote\": \"В местах пересечения воздуховодами противопожарных преград следует устанавливать противопожарные клапаны с пределом огнестойкости не менее EI 60\",\n      \"norm_confidence\": 0.85,\n      \"recommendation\": \"Добавить в раздел 6 перечень мест установки противопожарных клапанов с указанием типа (ПКН), предела огнестойкости и привода (нормально открытый, термочувствительный замок 72 °C). Отразить на планах.\",\n      \"risk\": \"При пожаре открытые проходы через противопожарные преграды позволят дыму и огню распространяться между секциями/этажами здания.\",\n      \"evidence_quote\": \"Транзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"md_excerpt\": \"## 6. Огнестойкость воздуховодов\\n\\nТранзитные воздуховоды выполнены с пределом огнестойкости EI 30 (полиуретановая изоляция Climaflex).\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"AR\"],\n      \"confidence\": 0.8,\n      \"source_agent\": \"safety\"\n    },\n    {\n      \"id\": \"safety_007\",\n      \"severity\": \"РЕКОМЕНДАТЕЛЬНОЕ\",\n      \"category\": \"normative\",\n      \"problem\": \"Компенсация дисбаланса +30 м³/ч через неконтролируемую инфильтрацию через окна не является нормируемым техническим решением\",\n      \"description\": \"Документ принимает неорганизованный приток через оконные клапаны как компенсацию дисбаланса между вытяжкой (140 м³/ч) и притоком (110 м³/ч). Для квартиры с газовой плитой такая разбалансировка допустима только при наличии организованного клапанного притока с нормируемым сопротивлением. Инфильтрация не обеспечивает стабильного разрежения и в герметичных современных окнах класса А практически отсутствует.\",\n      \"norm\": \"СП 60.13330.2020, п. 9.1; ГОСТ 30494-2011, п. 5.7\",\n      \"norm_quote\": \"В жилых зданиях следует предусматривать организованный приток наружного воздуха через специальные устройства (клапаны), обеспечивающие нормируемый воздухообмен\",\n      \"norm_confidence\": 0.72,\n      \"recommendation\": \"Подобрать оконные приточные клапаны (например, AERECO или аналоги) с нормируемой пропускной способностью 30 м³/ч на клапан или применить стеновые клапаны. Указать тип, количество и расположение в спецификации.\",\n      \"risk\": \"В хорошо загерметизированных квартирах дисбаланс −30 м³/ч создаст разрежение, снижающее тягу в вытяжных каналах, что критично при работе газовой плиты.\",\n      \"evidence_quote\": \"Дисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"md_excerpt\": \"| **Итого**      | **66,0**    | **140**          | **110**         |\\n\\nДисбаланс +30 м³/ч компенсируется через инфильтрацию через окна с теплозвукоизоляционными клапанами.\",\n      \"discipline\": \"OV\",\n      \"cross_discipline_with\": [\"AR\"],\n      \"confidence\": 0.78,\n      \"source_agent\": \"safety\"\n    }\n  ],\n  \"applicability\": \"applicable\",\n  \"applicability_reason\": \"Документ описывает вентиляцию жилых помещений МКД с газовыми плитами и транзитными воздуховодами — прямая область применения агента SAFETY.\"\n}\n```","stop_reason":"end_turn","session_id":"69c06b9a-5f18-4988-8118-5735adfd4193","total_cost_usd":0.16696990000000003,"usage":{"input_tokens":2,"cache_creation_input_tokens":14108,"cache_read_input_tokens":12933,"output_tokens":7191,"server_tool_use":{"web_search_requests":0,"web_fetch_requests":0},"service_tier":"standard","cache_creation":{"ephemeral_1h_input_tokens":14108,"ephemeral_5m_input_tokens":0},"inference_geo":"","iterations":[{"input_tokens":2,"output_tokens":7191,"cache_read_input_tokens":12933,"cache_creation_input_tokens":14108,"cache_creation":{"ephemeral_5m_input_tokens":0,"ephemeral_1h_input_tokens":14108},"type":"message"}],"speed":"standard"},"modelUsage":{"claude-haiku-4-5-20251001":{"inputTokens":2229,"outputTokens":17,"cacheReadInputTokens":0,"cacheCreationInputTokens":0,"webSearchRequests":0,"costUSD":0.002314,"contextWindow":200000,"maxOutputTokens":32000},"claude-sonnet-4-6":{"inputTokens":2,"outputTokens":7191,"cacheReadInputTokens":12933,"cacheCreationInputTokens":14108,"webSearchRequests":0,"costUSD":0.16465590000000002,"contextWindow":600000,"maxOutputTokens":32000}},"permission_denials":[],"terminal_reason":"completed","fast_mode_state":"off","uuid":"d730810b-3bd4-447e-a44d-8c3679d21c97"}
